<h1>{{ title }}</h1>

<div class="col-md-6 float-md-left mr-md-5 my-3">
  <blockquote>"Reducing cooling tower fan speed to 80% of design reduces fan power by 50% while raising cooling tower leaving water temperature only by 3&deg;F (1.7 &deg;C)."</blockquote>
  <p class="caption">Saving Energy with Cooling Towers, ASHRAE article, Frank Morrison, ASHRAE Journal, February 2014</p>
</div>

<ul>
  <li>Operating cooling towers with smaller approach; year-round operating systems reap maximum benefit.</li>
  <li>Install variable frequency drive on cooling tower fan. In mild climates, the chiller operates at part load for a major portion of the year.</li>
  <li>Allow condenser water temperatures to drop below traditional 85&deg;F chiller return water temperature to improve chiller efficiency. Review total system energy use to determine efficient balance of chiller energy, cooling tower fan energy, and pumping energy.</li>
  <li>Consider using cooling tower for "free" water-side economizing if chilled water is needed year-round. Cooling tower can provide cold water to a heat exchanger to directly cool chilled water without running compressors.</li>
</ul>

<p>Consider a larger cooling tower to achieve a smaller approach and minimize fan energy. For example, the figure below shows ton/hp variation for different cooling tower sizes across capacities ranging between 100–550 tons (size of point and color correspond to different sizes). The dotted box shows multiple cooling tower size options to meet a load of 230 tons. The efficiency varies from as low as 22 ton/hp to as high as 80 ton/hp. A payback analysis should be done to select an efficient cooling tower by taking into account factors associated with increased size such as space availability, increase in operating weight, and the corresponding increase in structural costs.</p>

<img class="img-fluid" src="assets/images/Cooling_tower_efficiency.png" alt="Variation of Ton/hp with size at different capacities charted in scatterplot. The dotted box shows multiple cooling tower size options to meet a load of 230 tons. The efficiency varies from as low as 22 Ton/hp to as high as 80 Ton/hp.">
<p class="caption">
  <strong>Variation of ton/hp with size at different capacities</strong> Data Source: <a href="https://spxcooling.com/">SPX Cooling</a>
</p>

<h2>Free cooling with cooling towers</h2>
<p>Cooling tower water can provide water at low enough temperatures during the winter, fall, and spring seasons to turn off the chiller. The cooling requirement in winter is typically less than the requirement in summer except for applications in which constant cooling is required year-round. Data centers are the best application for free cooling. Free cooling can also be used in other applications once the winter cooling loads are determined and the tower is sized appropriately. Some parameters to consider when designing the cooling tower for free cooling are wind speed, ambient temperature, and presence of sufficient cooling requirement in winter. Although some icing on the cooling tower is typical at below-freezing temperatures, excess icing that can cause damage to the cooling tower should be avoided.</p>

<h4>Resources</h4>
<ul>
  <li><a href="https://www.researchgate.net/publication/283597158_Saving_Energy_With_Cooling_Towers">Saving Energy with Cooling Towers</a>, Frank Morrison, ASHRAE Journal, February 2014</li>
  <li><a href="https://ashraephilly.org/images/downloads/CTTC_Articles/1705_cttc.pdf">Cold Weather Operation of Cooling Towers</a>, Paul Londahl, ASHRAE Journal, March 2014</li>
  <li><a href="https://hightech.lbl.gov/sites/all/files/documents/HVACWaterSystems_Waterside%20Free%20Cooling.pdf">HVAC Water Systems: Waterside Free Cooling</a>, Lawrence Berkeley National Laboratory</li>
  <li><a href="https://baltimoreaircoil.com/download_api_endpoint/1198/j50_tr_freecooling_20150914.pdf">Minimizing energy costs with free cooling</a>, Baltimore Aircoil Company, Inc.</li>
  <li><a href="https://spxcooling.com/library/application-of-cooling-towers-for-free-cooling/">Application of Cooling Towers for Free Cooling</a>, SPX Cooling Technologies, Inc.</li>
</ul>

<h2>Water Efficiency Measures</h2>

<h3>Submetering</h3>

<p>Submetering make-up and blowdown water lines helps estimate whether the appropriate amount of water is being used to do the required task.</p>

<h3>Increase Cycles of Concentration</h3>

<p>Alternative water treatment methods can be very effective at saving water and minimizing or eliminating water treatment chemicals. See recent case studies of four technologies that with proven performance:</p>
<ul>
  <li><a href="https://www.nrel.gov/docs/fy19osti/73911.pdf">Testing and Evaluation of a Chemical-Free Cooling Tower Water Treatment Technology</a></li>
  <li><a href="https://www.gsa.gov/governmentwide-initiatives/climate-action-and-sustainability/center-for-emerging-building-technologies/published-findings/water/awt-electrochemical-for-cooling-towers">Electrochemical water treatment for Cooling Towers</a></li>
  <li><a href="https://www.gsa.gov/governmentwide-initiatives/climate-action-and-sustainability/center-for-emerging-building-technologies/published-findings/water/awt-advanced-oxidation-process-for-cooling-towers">Advanced Oxidation Process for Cooling Towers</a></li>
  <li><a href="https://www.gsa.gov/governmentwide-initiatives/climate-action-and-sustainability/center-for-emerging-building-technologies/published-findings/water/awt-saltbased-chemical-inhibition-for-cooling-towers">Salt-Based and Chemical Inhibition for Cooling Towers</a></li>
</ul>

<p>Cooling towers typically operate at a blowdown of two to three cycles. This can be increased to up to six or more cycles, depending on water quality, presence of automation, and constant monitoring. For additional information on how to maximize cycles of concentration, refer to page 6-13 in the U.S. Environmental Protection Agency's <a href="https://www.epa.gov/sites/default/files/2017-02/documents/watersense-at-work_final_508c3.pdf">WaterSense at Work</a> and page 42 in the <a href="https://www.gwinnettcounty.com/static/departments/DWR/pdf/NCWaterEfficiencyManual.pdf#page=43">Water Efficiency Manual for Commercial, Industrial, and Institutional Facilities</a> from the North Carolina Department of Environment and Natural Resources.</p>

<div class="col-md-6 float-md-left mr-md-5 my-3">
  <blockquote>"Increasing the [cycles of concentration] from two to six can reduce make-up water consumption by 40%."</blockquote>
  <p class="caption"><a href="https://www.gwinnettcounty.com/static/departments/DWR/pdf/NCWaterEfficiencyManual.pdf#page=43">Water Efficiency Manual for Commercial, Industrial, and Institutional Facilities</a></p>
</div>

<h3>Water Quality</h3>
<p>Monitor water quality in the cooling tower periodically. Cleansing the cooling tower basin and installing filters on the side stream taken from the cooling tower basin are examples of recommended measures. Poor water quality can lead to bacterial growths such as Legionella that are serious health concerns. Controlling sunlight exposure inside the tower surface can significantly reduce biological growth.</p>

<p>To read more about methods for improving water quality, refer to page 6-14 in <a href="https://www.epa.gov/sites/default/files/2017-02/documents/watersense-at-work_final_508c3.pdf">WaterSense at Work</a>. If there are no recommendations from the manufacturer regarding water quality, refer to Table 12.1: Cooling Water Quality in <a href="https://www.wiley.com/legacy/wileychi/morvayindustrial/supp/toolbox12.pdf#page=5">Applied Industrial Energy and Environmental Management</a>, published by John Wiley & Sons.</p>

<p>For more information about operations and maintenance as well as retrofit options, consult the <a href="https://www.energy.gov/eere/femp/best-management-practice-10-cooling-tower-management">Best Management Practice #10: Cooling Tower Management</a> from the Federal Energy Management Program.</p>

<h2>Design Guide</h2>
<p>The first step is determining the type of cooling tower for the given site and application. Once this is locked down, calculate the condenser water flow rate to ensure the cooling tower meets the required capacity. This is done by taking into account the wet-bulb temperature, air velocity, and height of the cooling tower. A general rule of thumb is 3 gpm of recirculating flow per ton of cooling at 10°F delta-T. Evaporation is estimated at 1.8 gallons/hour per ton of cooling. Follow-up calculations to estimate make-up volume, cycles of concentration, and blowdown volume can be found in this article on water use in cooling towers. A few additional cooling tower design specifications include:</p>
<ul>
  <li>Frame and casing</li>
  <li>Fill material</li>
  <li>Fill depth</li>
  <li>Nozzles</li>
  <li>Fans</li>
</ul>

<p>For further information on tower materials refer to the <a href="https://www.klmtechgroup.com/PDF/EDG-SYS/ENGINEERING-DESIGN-GUIDELINES-cooling-towers-Rev2.2web.pdf">Cooling Tower Selection and Sizing</a> document from KLM Technology Group.</p>

<p>Cooling tower capacity can be increased without enlarging the physical size by implementing strategies such as installing an efficient spray distribution system and decreasing water temperature. Installing a larger fan motor and increasing fill media are some other strategies to increase cooling tower capacity. For more details, refer to <a href="https://www.wiley.com/legacy/wileychi/morvayindustrial/supp/toolbox12.pdf">Toolbox 12 Cooling Towers</a> from John Wiley & Sons.</p>
