<h1>{{ title }}</h1>

<p class="lead">Effective cooling tower operation is achieved by paying close attention to the manufacturer's safety and operational guidelines. Safety considerations include providing safe access and fall protection during inspection and maintenance, locking out fan motor and condenser pumps during inspection, protecting workers from biological growth, and avoiding re-entry of discharge air.</p>

<p>Cooling tower operational considerations include:</p>
<ul>
  <li>Clearing debris from basin</li>
  <li>Filling basin to required water level with make-up water valve</li>
  <li>Balancing water flow to ensure maximum wetness of fill surface area</li>
  <li>Chemical treatment during startup and operation</li>
  <li>Checking fan to ensure it is rotating in the proper direction</li>
  <li>Setting appropriate blowdown rate</li>
  <li>Installing and monitoring conductivity controllers to ensure correct blowdown rate</li>
  <li>Keeping log of quantities of make-up and blowdown water to help identify leaks and unaccounted draw-offs.</li>
</ul>

<p>For additional information about each of the above-mentioned safety and operational considerations, refer to <a href="https://spxcooling.com/library/trouble-free-hvac-cooling-towers-a-maintenance-guide/">Trouble-Free HVAC Cooling Towers—A Maintenance Guide</a> by SPX Cooling Technologies, Inc. and <a href="https://www.energy.gov/eere/femp/best-management-practice-10-cooling-tower-management">Best Management Practice #10: Cooling Tower Management</a> from the Federal Energy Management Program.</p>

<p>A periodic energy audit is a helpful tool to assess cooling tower performance. For detailed steps such as identifying the boundary for evaluation, site inspection, equipment energy measurement, calculation, and analysis, refer to <a href="https://www.wiley.com/legacy/wileychi/morvayindustrial/supp/toolbox12.pdf">Toolbox 12: Cooling Towers</a>, from John Wiley & Sons.</p>

<h4>Resources</h4>
<ul>
  <li><a href="https://www.techstreet.com/standards/because-temperature-matters-maintaining-cooling-towers?product_id=1712650">Because Temperature Matters: Maintaining Cooling Towers</a>, by Glenn Babcock, ASHRAE Journal, March 2005.</li>
  <li><a href="https://digital.ncdcr.gov/digital/api/collection/p16062coll9/id/387529/page/0/inline/p16062coll9_387529_0#page=40">Water Efficiency Manual for Commercial, Industrial, and Institutional Facilities</a>, North Carolina Department of Environment and Natural Resources, page 39, Cooling Towers</li>
  <li><a href="https://www.epa.gov/sites/default/files/2017-02/documents/watersense-at-work_final_508c3.pdf#/198/">WaterSense at Work</a>, U.S. Environmental Protection Agency, page 6.8, Cooling Towers</li>
  <li><a href="https://www.allianceforwaterefficiency.org/">Alliance for Water Efficiency</a></li>
</ul>
