<h1>{{ title }}</h1>

<div class="table-responsive mt-5 mb-1">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Cooling Tower Type</th>
        <th>Flow</th>
        <th>Advantages</th>
        <th>Disadvantages</th>
        <th>Click on image to enlarge <sup>5</sup></th>
      </tr>

      <tr>
        <th>Induced Draft<br>(crossflow)<sup>1,2,3</sup></th>
        <td>
          <ul>
            <li>Air enters horizontally and water falls vertically through the fill media</li>
          </ul>
        </td>
        <td>
          <ul>
            Hot water basin can be gravity flow<br>
           Hot water line need not be pressurized, resulting in low pumping head and operational cost<br>
           Less noise and easy maintenance compared to counterflow
          </ul>
        </td>
        <td>
          <ul>
            <li>Larger tower footprint</li>
            <li>Large inlet surface makes icing control difficult and sometimes leads to uneven air distribution through the infill</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/tower_induced_counter.png">
            <img src="assets/images/tower_induced_counter.png" alt="Enlarge diagram of an induced draft crossflow cooling tower. Hot water flows in and fills tank. Fan above pulls out heat and cool air goes in the bottom and cold water flows out.">
          </a>
        </td>
      </tr>

      <tr>
        <th>Induced Draft <br> (counterflow)<sup>1,2,3</sup></th>
        <td>
          <ul>
            <li>Air flows vertically upwards, opposite to the direction of the water, which falls downwards</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Smaller tower footprint</li>
            <li>Efficient air/water contact through droplets formed by spraying</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Cannot use gravity flow for hot water distribution basin</li>
            <li>Hot water line needs to be pressurized thus increasing operational cost and noise compared to crossflow</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/tower_induced_double.png">
            <img src="assets/images/tower_induced_double.png" alt="Enlarge diagram of a induced draft counterflow cooling tower. Hot water comes in through top sides, louvers let in airflow, heat from water rises up through fan. Cold water sump goes through the bottom.">
          </a>
        </td>
      </tr>

      <tr>
        <th>Forced Draft<sup>2,4</sup></th>
        <td>
          <ul>
            <li>Air is pushed into the cooling tower by a fan located at the base</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Efficient operation</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Water distribution and recirculation challenges</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/tower_forced.png">
            <img src="assets/images/tower_forced.png" alt="Enlarge diagram of a forced draft cooling tower. Hot water is piped into the tank from the top and filles the basin. The heat rises out. Below the basin cold water flows through with a fan on the backside of the flow." width="100%">
          </a>
        </td>
      </tr>

      <tr>
        <th>Natural Convection<sup>2</sup></th>
        <td>
          <ul>
            <li>Air is heated by the warm water flowing over the fill. The warm air rises up through convection, pulling in colder air from outside.</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Low energy consumption because there is no fan</li>
            <li>Less noise</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Significantly larger in size compared to induced or forced draft cooling towers</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/towers_industrial.png">
            <img src="assets/images/towers_industrial.png" alt="Enlarge diagram of a natural convection cooling towers. One version shows the drift eliminators, distribution system, and fill off to the side and a beaker shaped tower. The other shows the drift eliminators, distribution system, and fill within the beaker shaped tower. Both have cool water at the base of the tower.">
          </a>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<p><sup>5</sup>Source: National Renewable Energy Laboratory</p>

<h2>Sources</h2>
<ul>
  <li><a href="https://www.watco-group.co/images/pdf/Counterflow%20vs%20crossflow%20cooling%20towers.pdf">Cross Flow or Counter Flow Cooling Tower</a>, Watco International</li>
  <li><a href="https://spxcooling.com/library/cooling-tower-performance-basic-theory-and-practice/">Cooling Tower Performance</a>, SPX Cooling Technologies, Inc.</li>
  <li><a href="https://spxcooling.com/cooling-towers/marley-nc/">Marley induced-draft crossflow cooling tower</a>, by SPX cooling</li>
  <li><a href="https://www.mesubjects.net/cooling-towers/">Function, Types, Advantages of a Cooling Tower and Difference between Natural Draft and Forced Draft Cooling Towers</a></li>
</ul>
