<h1>{{ title }}</h1>

<p>Fans are the principal mechanism for moving air in buildings and play an essential role in maintaining comfortable and healthy indoor environments. Fans are also key components in cooling systems. Fans consume approximately 139 billion kWh of electricity annually<sup>1</sup> or approximately 25% of the HVAC electrical energy in commercial buildings.<sup>2</sup> Significant energy savings and performance enhancement opportunities are available through proper selection, system design, and operational practices. For example, adding a variable speed drive to a constant speed fan can reduce energy consumption by more than 50% in the right applications.</p>

<p>There are two basic types of fans—axial and centrifugal. Axial fans move air along the axis of the fan using the aerodynamic lift of the spinning fan blades. Centrifugal fans use centrifugal force to turn kinetic energy into pressure in the air stream. Centrifugal fans are the most common fans in HVAC systems. Propeller axial fans are good at moving large volumes of air at low pressures. Vaneaxial fans can provide high pressures and good flow and can be used interchangeably with centrifugal fans in some HVAC applications.</p>

<h2>Types</h2>

<div class="table-responsive mt-5 mb-3">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Fan Type</th>
        <th>Advantage</th>
        <th>Disadvantage</th>
        <th>Application</th>
        <th>Images<sup>1</sup></th>
      </tr>

      <tr>
        <th>Centrifugal, Forward Curved</th>
        <td>
          <ul>
            <li>High velocity</li>
            <li>Low to medium pressure (0–5 in. wg)</li>
            <li>Compact</li>
            <li>Low cost</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Can overload motor in variable static pressure applications</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>RTUs</li>
            <li>Exhaust fans</li>
            <li>Residential furnaces</li>
          </ul>
        </td>
        <td>
          <img src="assets/images/Fan_Centr_Fwd_curve.jpg" alt="Drawing of forward curved centrifugal fan showing the curves going towards the rotation direction">
        </td>
      </tr>

      <tr>
        <th>Centrifugal, Backward Curved, Backward Inclined</th>
        <td>
          <ul>
            <li>High pressure</li>
            <li>High efficiency</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Higher rotation speeds</li>
            <li>Heavier</li>
            <li>Larger than forward curved</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>RTUs</li>
            <li>AHUs</li>
          </ul>
        </td>
        <td>
          <img src="assets/images/Fan_Back_Fwd_curve.jpg" alt="Drawing of backward curved centrifugal fan showing the blade slanting away from the rotation direction">
        </td>
      </tr>

      <tr>
        <th>Centrifugal, Airfoil</th>
        <td>
          <ul>
            <li>High pressure (5–10 in. wg)</li>
            <li>High efficiency</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Higher rotation speeds</li>
            <li>Heavier</li>
            <li>Larger than forward curved</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>AHUs</li>
            <li>Industrial applications</li>
          </ul>
        </td>
        <td>
          <img src="assets/images/Fan_centrfgl_airfoil.jpg" alt="Drawing of airfoil centrifugal fan showing thicker blades curving back from the rotation direction">
        </td>
      </tr>

      <tr>
        <th>Axial, Propeller</th>
        <td>
          <ul>
            <li>Large airflows</li>
            <li>Light</li>
            <li>Low cost</li>
            <li>Low pressure</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Very low pressure</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Unducted applications</li>
            <li>Exhaust fans</li>
            <li>Condenser fans</li>
            <li>Transfer fans</li>
          </ul>
        </td>
        <td>
          <img src="assets/images/Fan_axial_propeller.jpg" alt="Drawing of propeller fan showing four blades">
        </td>
      </tr>

      <tr>
        <th>Axial, Tubeaxial</th>
        <td>
          <ul>
            <li>High air flow rates</li>
            <li>Medium pressure (<5 in. wg)</li>
            <li>Low rotating mass</li>
            <li>Quick response</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Poor downstream airflow distribution</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>RTUs</li>
            <li>AHUs</li>
            <li>Exhaust fans</li>
          </ul>
        </td>
        <td>
          <img src="assets/images/Fan_axial_tubeaxial.jpg" alt="Drawing of tubeaxial or axial fan inside a cone shape with motor attached outside">
        </td>
      </tr>

      <tr>
        <th>Axial, Vaneaxial</th>
        <td>
          <ul>
            <li>Medium airflow rates</li>
            <li>High pressure</li>
            <li>Compact</li>
            <li>Good air distribution</li>
            <li>Low rotating mass</li>
            <li>Quick response</li>
          </ul>
        </td>
        <td>
        </td>
        <td>
          <ul>
            <li>RTUs</li>
            <li>AHUs</li>
            <li>Exhaust fans</li>
          </ul>
        </td>
        <td>
          <img src="assets/images/Fan_axial_vaneaxial.jpg" alt="Drawing of vaneaxial fan inside a cylinder shape with guide vanes for air flow">
        </td>
      </tr>
    </tbody>
  </table>
</div>

<p><sup>1</sup><a href="https://www.nrel.gov//docs/fy03osti/29166.pdf">Improving Fan System Performance</a>, U.S. Department of Energy and Air Movement and Control Association, DOE/GO-102003-1294</p>

<h3>Drives</h3>
<p>Belt (indirect) driven fans are the most common fan type. They have the advantages of being easily accessible for maintenance, simple to maintain, and easy to adjust to the speed specified in the system design. The main disadvantage is an efficiency loss of 3% to 5% compared to direct drive. Synchronous drive belts can improve system performance by 2%. Direct drive fans can provide higher efficiency and have a simpler design than belt driven fans. However, they may result in increased stress on the motor and bearings, and most applications require a method to control speed, such as a variable frequency drive.</p>

<h3>Motors</h3>
<p>Most HVAC system motors are AC induction motors with single phase motors for small systems (&lt;5 hp) and three phase motors for larger systems. The most common single phase motors are permanent split capacitance and some shaded pole (smaller motors and very low performance). Speed control and improved part load efficiency can be achieved with the addition of variable frequency drives (VFDs), although VFDs add a 3% to 5% efficiency penalty. More efficient motor options include permanent magnet motors (e.g., electrically commutated [EC]) and switched reluctance motors. EC and other permanent magnet motors are widely available for small (&lt;1 hp) motors and are starting to become more available for mid-sized motors (2–5 hp). Switched reluctance motors have the advantage of not using expensive rare earth materials and recent advances are overcoming speed and vibration control challenges.</p>

<h2>Energy Efficiency Measures</h2>
<h3> Resources</h3>
<ul>
  <li><a href="https://www.pnnl.gov/projects/om-best-practices/variable-air-volume-systems">Variable Air Volume (VAV) Systems Operations and Maintenance</a>, PNNL.
    <br>In-depth discussion of variable air volume system design, best practices, and component design considerations</li>
  <li><a href="https://www.yumpu.com/en/document/read/7625769/advanced-variable-air-volume-vav-system-design-guide">Design Brief: Advanced Variable-Air-Volume (VAV) Systems</a>, Energy Design Resources
    <br>Advanced VAV system design guidance with comparison table for common fan types</li>
  <li><a href="https://www.eu.amca.org/assets/resources/public/userfiles/file/AMCA_2010Mike%20Brendel.pdf​">The Role of Fan Efficiency in Reducing HVAC Energy Consumption</a> by Dr. Michael Brendel, AMCA inmotion
    <br>Description of the fan efficiency grade (FEG) for classifying fan energy efficiency potential. The FEG is incorporated into ASHRAE Standard 90.1-2013 to specify minimum fan efficiency requirements.</li>
  <li><a href="https://www.amca.org/assets/resources/public/resources/FEG_Whitepaper_single%20pages.pdf">Introducing Fan Efficiency Ratios</a>, Air Movement and Control Association International, Inc.
    <br>Introduction to the fan efficiency ratio, a metric for evaluating fan efficiency relative to a baseline efficiency, both of which are calculated at a single airflow and pressure point.</li>
  <li><a href="https://files.danfoss.com/download/Drives/MG11BB22.pdf">VLT® HVAC Drive Design Guide</a>
    <br>Explains quantitative advantages of using variable frequency devices (VFD) also called variable speed devices (VSD).</li>
</ul>

<h2>Calculators and Tools</h2>
<ul>
  <li><a href="https://www.energy.gov/eere/amo/articles/fan-system-assessment-tool">The Fan System Assessment Tool (FSAT)</a>
    <br>A free online software tool that helps industrial users quantify energy use and savings opportunities in industrial fan systems.</li>
  <li><a href="http://www.vfds.org/vfd-savings-calculator.html">Variable Frequency Drive Energy Savings Calculator</a>
    <br>A tool to calculate the estimated annual energy savings and payback time for variable frequency drives (VFDs) on HVAC applications (fans and centrifugal pumps). </li>
  <li><a href="https://www.carrier.com/commercial/en/us/software/hvac-system-design/building-system-optimizer/">Carrier Building System Optimizer (BSO)</a>, Carrier
    <br>A screening tool for the schematic design phase of projects where multiple HVAC design alternatives need to be evaluated.</li>
  <li><a href="https://www.trane.com/commercial/north-america/us/en/products-systems/design-and-analysis-tools/trane-design-tools.html">Trane HVAC design and analysis tools</a>, Trane TRACE<sup>TM</sup>
    <br>A design tool for load analyses, air supply requirements, weather conditions, determining optimum HVAC system, piping, and duct configurations.</li>
</ul>

<h2>Operation and Training</h2>
<p>Designing and installing high performing fan systems is a good first step, but to achieve and sustain intended performance, system commissioning and ongoing maintenance are required. Testing and balancing of air systems also matches installed equipment to design intent and reduces energy use that can result from improperly balanced systems.</p>

<ul>
  <li><a href="https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22656.pdf">Advanced Rooftop Control (ARC) Retrofit: Field-Test Results</a>, Pacific Northwest National Laboratory, PNNL-22656
    <br>Field test results detailing control strategies for reducing energy in RTUs.</li>
  <li><a href="https://digitalcommons.unl.edu/archengfacpub/32/">Impacts of Static Pressure Reset on VAV System Air Leakage, Fan Power, and Thermal Energy – Part I: Theoretical Model and Simulation</a> DigitalCommons@University of Nebraska-Lincoln, pp. 1-13.
    <br>Different static pressure reset schedules are reviewed and compared.</li>
</ul>

<h2>Procurement and Performance Specifications</h2>
<p>With variability in quality and performance between various HVAC equipment manufacturers, it is important to have specifications that define minimum requirements beyond basic capacity. Specifications that include features that allow for appropriate maintenance of equipment will help operations teams sustain efficient performance.</p>

<p>For example, proper and easy access to clean coils, change filters, and check system operation will cut long term cost of ownership. Easy access is not always provided by HVAC manufactures on base equipment.</p>

<p>In addition to basic specification of the HVAC equipment, these systems have options available depending on application. Typical options that should be considered during design and specification include:</p>

<ul>
  <li>Humidification</li>
  <li>Dehumidification</li>
  <li>High efficiency filtration</li>
  <li>Air flow measuring station</li>
  <li>Air side economizing</li>
  <li>Advanced controls for fault detection and diagnostics (FDD)</li>
  <li>Safeties and alarms</li>
  <li>Energy recovery systems</li>
  <li>Sound attenuation</li>
</ul>

<h3>Resources</h3>
<ul>
  <li><a href="https://www.amca.org/assets/resources/public/codewatch_v7.pdf">Fan Efficiency Codes and Standards</a>, Air Movement and Control Association International, Inc., 2014
    <br>Description of codes and standards relevant to HVAC fan selection including AMCA Standard 205 and ASHRAE 90.1.</li>
  <li><a href="https://www.aerovent.com/wp-content/uploads/2018/12/Fan-Arrangements-Rotation-Discharge-Motor-Position-FE-3900.pdf">Fan Arrangements, Rotation, Discharge and Motor Position</a>, Fan Engineering: FE-3900, Aerovent
    <br>Descriptions of fan arrangements, rotation, discharge, and motor position using standard industry notations. </li>
  <li><a href="https://technologyportal.ashrae.org/Journal/ArticleDetail/1321">Fan Efficiency Requirements for Standard 90.1-2013</a>, by John Cermak and Michael Ivanovich, ASHRAE Journal, April 2013, reprinted with permission by AMCA International
    <br>Description of AMCA Standard 205 for characterizing fan efficiency and how it is incorporated into ASHRAE 90.1-2013.</li>
</ul>

<p>Other resources for sample fan specifications for various HVAC fan configurations and applications from Greenheck:</p>

<ul>
  <li><a href="https://content.greenheck.com/public/DAMProd/Original/10002/BDF_catalog.pdf">Product Specification Guide: Model BDF Belt Driven Cabinet Duct Inline Centrifugal Fan</a></li>
  <li><a href="https://content.greenheck.com/public/DAMProd/Original/10001/APDAPFAPMAPHHPA_catalog.pdf">Product Specification Guide: Direct Drive, Centrifugal Plenum Fan, Model APH</a></li>
  <li><a href="https://content.greenheck.com/public/DAMProd/Original/10001/APHDIRECTDRIVE_spec.rtf">Product Specification Guide: Belt Drive Centrifugal Plenum Fan, Model APH</a></li>
  <li><a href="https://content.greenheck.com/public/DAMProd/Original/10002/BCF_catalog.pdf">Product Specification Guide: Model BCF Belt Driven Cabinet Inline Centrifugal Fan</a></li>
</ul>

<h2>Case Studies</h2>
<p><a href="https://www.nrel.gov/docs/fy19osti/72476.pdf">Evaluation of High Rotor Pole Switched Reluctance Motors to Control Condenser Fans in a Commercial Refrigeration System</a>, Grant Wheeler, Michael Deru 2019</p>

<p><a href="https://buildings.honeywell.com/content/dam/hbtbt/en/documents/downloads/67-7252_Case_Study.pdf">Integrating the Village of Boys Town—Making Boys Town Even Better: Efficiency and Energy Savings</a>, Honeywell
  <br>Honeywell added centralized Web-enabled building controls on a 640-acre boys home in Omaha, Nebraska. This project included variable frequency drives with less than a 2-year payback.</p>

<p><a href="https://nepis.epa.gov/Exe/ZyNET.exe/P100UKVI.TXT?ZyActionD=ZyDocument&Client=EPA&Index=2006+Thru+2010&Docs=&Query=&Time=&EndTime=&SearchMethod=1&TocRestrict=n&Toc=&TocEntry=&QField=&QFieldYear=&QFieldMonth=&QFieldDay=&IntQFieldOp=0&ExtQFieldOp=0&XmlQuery=&File=D%3A%5Czyfiles%5CIndex%20Data%5C06thru10%5CTxt%5C00000039%5CP100UKVI.txt&User=ANONYMOUS&Password=anonymous&SortMethod=h%7C-&MaximumDocuments=1&FuzzyDegree=0&ImageQuality=r75g8/r75g8/x150y150g16/i425&Display=hpfr&DefSeekPage=x&SearchBack=ZyActionL&Back=ZyActionS&BackDesc=Results%20page&MaximumPages=1&ZyEntry=1&SeekPage=x&ZyPURL" target="_blank">ENERGY STAR® Buildings Upgrade Manual</a>, U.S. Environmental Protection Agency</p>

<ul>
  <li>"Big Savings from a VAV System Retrofit," Section 8, p. 16
    <br>variable air volume retrofit to the Phoenix, Arizona, City Hall</li>
  <li>"Air Distribution System Upgrade Saves Energy, Boosts Comfort," Section 8, p. 19
    <br>A static pressure reset retrofit on a large commercial office building in San Diego, California</li>
</ul>

<h2>Tune-Up measures</h2>
<h3>Introduction</h3>
<p>Fans are used extensively in commercial buildings and represent approximately 6% of total energy consumed by commercial buildings. The U.S. Department of Energy (DOE) estimates that fans in commercial buildings consume 158 billion kWh of electricity annually (<a href="https://data.openei.org/submissions/144">DOE, 2011 Buildings Energy Data Book</a>). Maintaining fan systems in proper condition provides energy savings and ensures a comfortable and healthy environment. While many fan systems have significant energy savings opportunities available through improvements in fan selection, system design, and operational practices, it is not always apparent when a fan system needs maintenance or what opportunities are available for improvements. This resource is designed for facility managers and maintenance staff to provide easy-to-implement actionable guidance on fan efficiency measures for existing ducted air systems.</p>

<p>Maintaining fan systems is described with routine operations and maintenance (O&M) measures and replacement and improvement (RI) measures. The measures are divided across the entire fan system and by major components of control/motor, drive train, fan, and airflow distribution with detailed sections for each component in this document. Table 1 provides the relative evaluations for the effort required, savings potential, payback, and persistence of the efficiency measures.</p>

<p>This information is available in the document <a href="https://www.nrel.gov/docs/fy18osti/70566.pdf">Tune-Up Your Fan Systems for Improved Performance</a> (PDF).</p>

<h3>Table 1. Fan System Maintenance and Improvement Measure Impacts</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <td></td>
        <th>Measure</th>
        <th>Effort</th>
        <th>Savings</th>
        <th>Payback</th>
        <th>Persistence</th>
      </tr>

      <tr class="text-center">
        <td rowspan="5"><strong>Routine Maintenance(O&M)</strong></td>
        <td>System Level</td>
        <td>B</td>
        <td>B-C</td>
        <td>B-C</td>
        <td>A</td>
      </tr>
      <tr class="text-center">
        <td>Control/Motor</td>
        <td>A</td>
        <td>B-C</td>
        <td>A</td>
        <td>B-C</td>
      </tr>
      <tr class="text-center">
        <td>Drive Train</td>
        <td>A</td>
        <td>B-C</td>
        <td>A</td>
        <td>B</td>
      </tr>
      <tr class="text-center">
        <td>Fan</td>
        <td>A-B</td>
        <td>B-C</td>
        <td>A-C</td>
        <td>B</td>
      </tr>
      <tr class="text-center">
        <td>Airflow Distribution</td>
        <td>B</td>
        <td>B-C</td>
        <td>B-C</td>
        <td>A</td>
      </tr>

      <tr class="text-center">
        <td rowspan="5"><strong>Replacement/Improvement<br>Energy Saving Opportunities(RI)</strong></td>
        <td>System Level</td>
        <td>A-C</td>
        <td>A-B</td>
        <td>B-C</td>
        <td>A</td>
      </tr>
      <tr class="text-center">
        <td>Control/Motor</td>
        <td>A</td>
        <td>A</td>
        <td>A</td>
        <td>B-C</td>
      </tr>
      <tr class="text-center">
        <td>Drive Train</td>
        <td>B</td>
        <td>A-C</td>
        <td>A-C</td>
        <td>A</td>
      <tr class="text-center">
        <td>Fan</td>
        <td>B</td>
        <td>B-C</td>
        <td>B-C</td>
        <td>A</td>
      </tr>
      <tr class="text-center">
        <td>Airflow Distribution</td>
        <td>A-B</td>
        <td>B</td>
        <td>B</td>
        <td>A</td>
      </tr>
    </tbody>
  </table>
</div>

<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <td>
          <strong>Effort:</strong>
          <ul>
            <li>A – low (&lt; 1 day)</li>
            <li>B – medium (1-3 days)</li>
            <li>C – high (4 or more days)</li>
          </ul>
        </td>
        <td>
          <strong>Savings:</strong>
          <ul>
            <li>A – high (&gt; 10%)</li>
            <li>B – medium (3%-10%)</li>
            <li>C – low (&lt;3%)</li>
          </ul>
        </td>
        <td>
          <strong>Payback:</strong>
          <ul>
            <li>A – fast (&lt; 1 year)</li>
            <li>B – medium (2–5 years)</li>
            <li>C – slow (>5 years)</li>
          </ul>
        </td>
      </tr>

      <tr>
        <td colspan="3">
          <ul><strong>Persistence:</strong>
            <li>A – Generally, a hardware-related installation or replacement measure (swapping a fan for a fan). Little risk for loss of efficiency gain provided routine maintenance is performed.</li>
            <li>B – Generally, an installation of a new sensor or control, which will require periodic calibration or replacement.</li>
            <li>C – Generally, a control setting via onboard switch or a software-set schedule, threshold value, etc. and may require automated resetting via network or manual checking/resetting on a scheduled basis</li>
          </ul>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<div class="col-md-6 float-md-right ml-md-5 my-3">
  <blockquote>"Belt inspection is particularly important to the operation of large fans because of the size of the power losses. For example, in a 200-horsepower (hp) fan, a 5 percent decrease in power transmission efficiency results in a 10-hp loss, translating to $3,270 annually for a continuously operating system."</blockquote>
  <p class="caption"><a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">Improving Fan System Performance,</a> U.S. Department of Energy and Air Movement and Control Association International, Inc., Section 2:3—Basic Maintenance</p>
</div>

<h3>Measure Descriptions</h3>
<p>Inefficiencies in fan systems can be attributed to faults related to the fan equipment or the ventilation system includes the fan, motor, supply ductwork, return ductwork, etc.) as a whole. The measures listed here are classified as routine O&M of each component or as potential RI to increase component or system efficiency. Each measure has a brief description on how to implement the measure. For more information and a detailed list of references, refer to the other sections of this <a routerLink="/">HVAC Resource Map</a>. Many of the maintenance suggestions on this page were provided by ASHRAE Standard 180-2012, <em>Standard Practice for Inspection and Maintenance of Commercial Building HVAC Systems</em>.
</p>

<p><strong>In applying any of the measures, safety is the foremost concern. The recommended measures should be implemented only by trained and certified professionals.</strong></p>

<h2>Routine Operation and Maintenance</h2>
<p>Fan performance can be compromised by component problems and can be corrected with proper maintenance. Tables O&M 1-4 provide maintenance checklists for each component type. The main goals include:</p>

<ol>
  <li>Check for proper operation compared with design intent.</li>
  <li>Check for fan system failures or worn components.</li>
  <li>Prevent fan system energy cost increases due to inefficient operation.</li>
</ol>

<h4>O&M 1: System Level Operation and Maintenance</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td>
          <strong>Survey occupants</strong>
          <br>Building occupants are valuable resources on the operation of the ventilation system. They can bring up issues that are not obvious during maintenance, such as loud fan noises or difficulty opening or shutting doors that can indicate fan system issues. Occupants can also be a source for incorrect system operation. System controls that are manually adjusted for increased comfort and not changed back can and lead to increased energy expenditure. Occupants may also block airflow paths. Consider the root cause for the occupant's action and try to reduce the chance of it reoccurring.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">As Needed</td>
      </tr>
      <tr>
        <td>
          <strong>Check if ventilation system is providing sufficient airflow</strong>
          <br>A common issue with fan systems is providing insufficient airflow. Refer to O&M manual or mechanical drawings for the design air flows (for field airflow measurement methods refer to <a href="https://www.amca.org/publish/publications-and-standards/amca-publications/amca-publication-203-90-(r2011)-field-performance-measurement-of-fan-systems.html">AMCA 1990</a>). Measure airflow to determine if it is outside the range. If it is low, check to make sure that the entire system is operating correctly then proceed through the other checklists to look for reasons the airflow is low. If it is high, it is possible that the fan is oversized or control is not providing adequate airflow reductions.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">As Needed</td>
      </tr>
    </tbody>
  </table>
</div>

<h4>O&M 2: Motor and Control Maintenance</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td>
          <strong>Check if motor can turn off when not needed</strong>
          <br>Control can be based on an occupancy sensor or a timer. Avoid using "duty-cycling" approach that arbitrarily shuts down fans for short periods without taking into account the building's HVAC requirements. Evaluate building pressurization requirements before turning off fans.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Quarterly</td>
      </tr>
      <tr>
        <td><strong>Check static pressure reset </strong><br>
          Measure the static pressure in the duct and analyze the trends. If the set point stays constant during times when fan loads should have varied, then review damper positions to check if static pressure is too high or too low. Monitor the duct static pressure trend to determine if a reset is possible. Consider implementing a trim and respond control logic (see RI 2)
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Quarterly</td>
      </tr>
      <tr>
        <td>
          <strong>Check VFD for proper operation </strong>
          <br>Although VFD's are robust, they may not operate as designed. As a preliminary step, check the controller for fault diagnostics, check the wiring for loose connections and identify overheated components (if any). Compare operation to schedule and note any irregularities (such as motor off during building occupation, when it should be running).
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td><strong>Check motor contactor</strong>
          <br>Check motor contactor for pitting or other signs of damage. This may indicate excessive heat or amperage. Repair or replace as needed.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Balance 3 phase loads</strong>
          <br>Significant energy losses and long-term damage can occur to a three phase motor that has imbalanced voltages. A well balanced system should see less than 1 percent voltage imbalance (~5 volts for 480 V motor). Consider balancing loads if you measure imbalanced voltages with three phase motors <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">(DOE 2014)</a>.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">Annual</td>
      </tr>
    </tbody>
  </table>
</div>

<h4>O&M 3: Drive Train Maintenance</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td><strong>Check belt tension and wear</strong>
          <br>Proper belt tension is required to prevent noise, vibration and wear of bearings. Belt tension can be measured by deflection and tension-finding devices. Tighten or loosen the belts as needed. Power transmission efficiency reduces as belts loosen due to wear. Common indicators of belt wear are cracks and fraying. Replace worn out belts. Multiple-belt arrangements need careful evaluation to avoid over loading.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Semiannual</td>
      </tr>
      <tr>
        <td>
          <strong>Check sheaves for proper alignment and excessive wear</strong>
          <br>Sheave misalignment can cause premature bearing/coupling failure, seal damage, increased vibration and noise. Shaft misalignment can be of three types: vertical angularity (twist), horizontal angularity and axial offset. Two common methods of sheave alignment are straight edge and string method.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Semiannual</td>
      </tr>
      <tr>
        <td><strong>Check fan drive for proper alignment and bearing seating</strong>
          <br>The fit between the inner bearing ring and the motor shaft should be suitable to the application. Inspect inner and outer bearing for damage (spalling, fragment denting).
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td><strong>Check bearings</strong>
          <br>Inadequate/over lubrication, normal fatigue and contamination are the main causes for bearing failures. Look for unusual bearing operation such as uneven running, reduced working accuracy, unusual running noises or any combination of the three. Lubrication of bearings is not always the answer, over-lubrication can further harm the bearings and self-lubricating bearings cannot be lubricated. Evaluate the cause of failure before installing new bearings.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
    </tbody>
  </table>
</div>

<h4>O&M 4: Fan Maintenance</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td>
          <strong>Check fan blades and housing</strong>
          <br>Manually spin fan to ensure free rotation. Occasionally set screws can loosen and fan can move along the axle or even hit the housing. Look for balancing clip, if none is present on fan blades, ensure fan appears balanced. Check fan and housing for dirt/loose items and clean as necessary. Dirt on the fan blades/ in the housing may indicate a filter issue.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Semiannual</td>
      </tr>
      <tr>
        <td>
          <strong>Check fan spin direction</strong>
          <br>Manually spin fan to ensure free rotation. Occasionally set screws can loosen and fan can move along the axle or even hit the housing. Look for balancing clip, if none is present on fan blades, ensure fan appears balanced. Check fan and housing for dirt/loose items and clean as necessary. Dirt on the fan blades/ in the housing may indicate a filter issue.</td>
        <td class="text-center">A</td>
        <td class="text-center">As needed</td>
      </tr>
    </tbody>
  </table>
</div>

<h4>O&M 5: Airflow Distribution Maintenance</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td>
          <strong>Check and replace air filters</strong>
          <br>Dirty air filters lead to an increase in system pressure and can cause instability problems. Dirt downstream of the filter may indicate an air bypass issue, or a very dirty filter. A differential pressure sensor can be installed across the filter bank to estimate filter change out time.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Quarterly or when differential pressure reaches the maximum threshold </td>
      </tr>
      <tr>
        <td>
          <strong>Inspect and clean coils</strong>
          <br>Dirty coils reduce the heat transfer effectiveness, increasing the chiller, boiler, or DX expansion energy consumption. Coil cleaning can improve IAQ and HVAC system performance by ~6-19% (<a href="https://www.tandfonline.com/doi/abs/10.1080/10789669.1998.10391406">Breuker and Braun 1998</a>).
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Semiannual</td>
      </tr>
      <tr>
        <td>
          <strong>Inspect and correct damper operations, including economizers</strong>
          <br>Check that the outdoor damper and return dampers stroke freely with minimum play. Outdoor dampers should be able to open 100% and outdoor and return dampers should close tightly. Ensure damper assembly is clean and clear of debris. Non-functioning dampers can increase pressure across the fan and reduce airflow.
        </td>
        <td class="text-center">A-B</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Check terminal units and diffusers for blockage</strong>
          <br>Check the conditioned zones for books on ventilator cabinets, plastic or cardboard taped over diffusers, furniture covering floor and wall inlet/outlet grilles etc. Sometimes they indicate that people in that space have thermal comfort problems. Identify such problems and adjust the system as needed.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Check outdoor guards</strong>
          <br>Ensure that outdoor "bird guards" are correctly installed. If animals are entering from outside, they can create several issues including increased pressure drop for the airflow path. Snow and or particle guards are also available for outside airflow paths. Make sure these are being used if needed. Some outside filters are washable and can increase longevity of internal air filters if utilized correctly.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Check insulation in ducts </strong>
          <br>Insulation often becomes loose as it ages, increasing pressure drop and allowing for moisture condensation.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Test, adjust, and balance fan systems</strong>
          <br>Perform a pre-balance equipment and system check. Compare installed equipment to those mentioned on the mechanical drawings. Have equipment and system balance done by a Testing, Adjusting and Balancing certified technician (<a href="https://www.nebb.org/">NEBB.org</a>).
        </td>
        <td class="text-center">B</td>
        <td class="text-center">As needed</td>
      </tr>
      <tr>
        <td>
          <strong>Check and correct leakage of ducts, air system cabinet, and VAV boxes</strong>
          <br>Light commercial systems are shown to leak 2-3 times more than residential systems per floor area (<a href="https://www.osti.gov/biblio/589246">Delp et al. 1997</a>). Air leakage leads to poor indoor air quality, increased energy use and thermal comfort problems. Perform leakage tests to identify locations that need to be sealed (ASHRAE, 2016).
        </td>
        <td class="text-center">C</td>
        <td class="text-center">As needed</td>
      </tr>
      <tr>
        <td>
          <strong>Check flexible duct</strong>
          <br>Minimize the amount of flexible duct used. Non-metallic flexible duct can create pressure drop 2 to 10 times higher than sheet metal when compressed by 4% or more (<a href="https://www.proquest.com/openview/cd8d2802a8a2cabeaccc62b03a0574e3/1">Weaver and Culp 2007</a>). Flexible ducts should always be stretched as much as possible to reduce pressure drop.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">As needed</td>
      </tr>
    </tbody>
  </table>
</div>

<h3>Replacement/Improvement Measures</h3>

<div class="col-md-6 float-md-right ml-md-5 my-3">
  <blockquote>"A U.S. Environmental Protection Agency (EPA) study found that almost 60 percent of building fan systems were oversized by at least 10 percent, with an average oversizing of 60 percent."</blockquote>
  <p class="caption"><a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">Improving Fan System Performance,</a> U.S. Department of Energy and Air Movement and Control Association International, Inc., Section 2:3—Basic Maintenance</p>
</div>

<p>There are times when replacement or improvement of components is the most appropriate option. The options below offer examples of ways to reduce energy costs and improve the operation of fan systems based on a system level (RI 1) and component levels (RI 2-5). The overall goal for replacement/improvement is to improve performance and increase the fan system efficiency.</p>

<h4>RI 1: System Improvements</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td>
          <strong>Retrofit fan system for more efficient design</strong>
          <br>Detailed review of fan systems to reduce inefficiencies (called system effects) can provide significant performance improvements. Improvements may involve replacing components or implementing new controls. Corrections for system effects include rerouting ducts, removing sharp turns, replacing fittings, adding turning vanes, increasing size of fan, etc.
        </td>
        <td class="text-center">B-C</td>
        <td class="text-center"><a href="https://www.amca.org/publish/publications-and-standards/amca-publications/publication-200-95-(r2011)-air-systems.html">AMCA 1995</a>, <a href="https://www.amca.org/publish/publications-and-standards/amca-publications/publication-201-02-(r2011)-fans-and-systems.html">2002</a>, <a href="https://www.amca.org/publish/publications-and-standards/amca-publications/amca-publication-202-17-troubleshooting.html"> 2017</a>; <a href="https://www.nrel.gov/docs/fy03osti/29166.pdf"> DOE 2003</a></td>
      </tr>
      <tr>
        <td>
          <strong>Check facility operational requirements </strong>
          <br>Does the fan system meet the design intent or have facility requirements changed? If not, what design changes are needed? Are there components installed in the system which were not considered in design? If yes, then identify components that are introducing significant pressure drop.
        </td>
        <td class="text-center">A-B</td>
        <td class="text-center"><a href="https://www.ashrae.org/technical-resources/ashrae-handbook/description-2021-ashrae-handbook-fundamentals">ASHRAE 2021</a>, <a href="https://tayloreng.egnyte.com/dl/jzNGKhmF1C/EDR_VAV_Guide.pdf_">EDR 2009</a></td>
      </tr>
      <tr>
        <td>
          <strong>Check if fan system is oversized</strong>
          <br>Fans may be oversized while trying to account for a safety factor. A common indication of an oversized fan is when inlet vanes and dampers are often closed. Accurate estimation of sizing requires detailed measurements to identify the operating point on the fan curve. An oversized impeller may be an opportunity for saving energy, but an undersized impeller could be an opportunity for efficiency improvement.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">
          <a href="https://www.amca.org/publish/publications-and-standards/amca-publications/amca-publication-202-17-troubleshooting.html">AMCA 2017</a>, <a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">DOE 2003</a>, <a href="https://www.energystar.gov/sites/default/files/buildings/tools/EPA_BUM_Full.pdf">EPA 2008</a>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<h4>RI 2: Control/Motor Improvement Measures</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td><strong>Implement a trim and respond logic for static pressure reset</strong><br>
          With this logic, the pressure setpoint is slowly trimmed until a zone indicates that more pressure is required (i.e. damper is fully open), in which case the controller responds by bumping up the setpoint.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.ashrae.org/news/esociety/new-guideline-on-standardized-advanced-sequences-of-operation-for-common-hvac-systems">ASHRAE 2018</a>, <a href="https://www.energystar.gov/sites/default/files/buildings/tools/EPA_BUM_Full.pdf">EPA 2008</a>, <a href="https://tayloreng.egnyte.com/dl/e1DzRUmHTl/ASHRAE_Journal_-_Trim_and_Respond.pdf_">Taylor 2015</a></td>
      </tr>
      <tr>
        <td><strong>Implement automated fault detection and diagnostics (AFDD)</strong><br>
          AFDD routines continuously monitor for proper system operation and provide notification and feedback to correct faults. If AFDD is not an option, hierarchical alarm suppression can help prioritize alarms.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.ashrae.org/news/esociety/new-guideline-on-standardized-advanced-sequences-of-operation-for-common-hvac-systems">ASHRAE 2018</a>, <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/commercial_initiative/hvac_volume3_final_report.pdf">Roth et al 2002</a></td>
      </tr>
      <tr>
        <td><strong>Install efficient motors</strong><br>
          Increasing the efficiency of a motor allows for more airflow and/or pressure with the same power input. NEMA Premium motors are a certified rating that typically increases the efficiency by 1.5-2% over a standard NEMA rating. Even higher efficiency motors may be an option such as an electronically commutated motors (ECM) or a high-rotor pole switched reluctance motor.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.energy.gov/sites/prod/files/2014/02/f8/Motor%20Energy%20Savings%20Potential%20Report%202013-12-4.pdf">DOE 2013</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">DOE 2014a</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_sourcebook_web.pdf">DOE 2014b</a>
        </td>
      </tr>
      <tr>
        <td><strong>Install variable frequency drives (VFD)</strong><br>
          Consider installing a VFD controller or other form of variable speed motor control. Control of the variable speed motor and damper position are very important to ensure proper ventilation therefore consultation is suggested when deciding about purchasing a VFD or variable speed motor. Average energy savings have been reported at 52% by installing a VFD on commercial HVAC motors.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.energy.gov/sites/prod/files/2014/02/f8/Motor%20Energy%20Savings%20Potential%20Report%202013-12-4.pdf">DOE 2013</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">DOE 2014a</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_sourcebook_web.pdf">DOE 2014b,</a> <a href="https://www.energystar.gov/sites/default/files/buildings/tools/EPA_BUM_Full.pdf">EPA 2008</a>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<h4>RI 3: Drive Train Improvement Measures</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td><strong>Replace existing belts with direct drive-trains</strong><br>
          Direct drive trains minimize losses, but this may require a significant effort to remove the belt system and adjust the motor mounts to accommodate the new motor and ensure the correct rpm range. Increased reliability and zero to low transmission losses are the benefits.
        </td>
        <td class="text-center">B-C</td>
        <td class="text-center"><a href="https://www.carrier.com/commercial/en/us/news/news-article/new_carrier_white_paper_highlights_importance_of_fan_selection_in_commercial_applications.html">Carrier 2013</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">DOE 2014a</a></td>
      </tr>
      <tr>
        <td><strong>Replace existing V-belts with notched or synchronous belts</strong><br>
          Notched belts run cooler, have longer durability, and run with an efficiency of ~97% compared to a peak of 95% for V-belts. Synchronous belts operate at ~98% efficiency over a wider load range, need minimal maintenance and can operate in wet/oily environments. However, they transfer more vibrations, are sometimes noisier than V-belts and less suited for shock-load applications.
        </td>
        <td class="text-center">A</td>
        <td class="text-center"><a href="https://www.energystar.gov/sites/default/files/buildings/tools/EPA_BUM_Full.pdf">EPA 2008</a>, <a href="https://www.nrel.gov/docs/fy14osti/61448.pdf"> GSA 2014</a></td>
      </tr>
    </tbody>
  </table>
</div>

<h4>RI 4: Fan Improvement Measures</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td><strong>Reduce fan speed</strong><br>
          If it is possible to lower the fan speed, substantial reductions in power consumption are possible. Fan power consumption has nearly a cubed relationship to fan speed. For example, reducing the fan speed by 5% equates to almost 15% reduction in fan power. The entire system needs to be analyzed to ensure that no adverse effects occur to airflow and ventilation, before attempting to lower fan speed.
        </td>
        <td class="text-center">A-B</td>
        <td class="text-center"><a href="https://www.nrel.gov/docs/fy03osti/29166.pdf"> DOE 2003</a>, <a href="https://www.energystar.gov/sites/default/files/buildings/tools/EPA_BUM_Full.pdf">EPA 2008</a></td>
      </tr>
    </tbody>
  </table>
</div>

<h4>RI 5: Airflow Distribution Improvement Measures</h4>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td><strong>Optimize Duct Path</strong><br>
          Removing bends in ducting and improving transition ductwork all reduce pressure drop along the airflow path. If the changes are significant, a testing, adjust, and balancing test should be completed to make sure the ventilation system is adjusted for the reduction in pressure.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.amca.org/publications-and-standards/publications/publication-201-02-(r2011)-fans-and-systems.html">AMCA 2002</a>, <a href="https://www.ashrae.org/technical-resources/ashrae-handbook/description-2021-ashrae-handbook-fundamentals">ASHRAE 2021,</a> <a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">DOE 2003</a></td>
      </tr>
      <tr>
        <td><strong>Seal Ductwork</strong><br>
          Duct leakage can result in significant energy waste because the conditioned airflow is not efficiently being distributed. A California study indicated that initial duct leakage of 90 cfm/ton was reduced to 16 cfm/ton by utilizing a commercially available aerosol spray for 300 light commercial buildings. Additionally, circular geometry ductwork may reduce leakage due to the lack of sharp corners.
        </td>
        <td class="text-center">A</td>
        <td class="text-center"><a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">DOE 2003</a>, <a href="https://www.researchgate.net/publication/291572887_Fixing_duct_leaks_in_commercial_buildings">Modera 2005</a>, <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/commercial_initiative/hvac_volume3_final_report.pdf">Roth et. al. 2002</a>.</td>
      </tr>
    </tbody>
  </table>
</div>

<h3>Sources</h3>
<ul>
  <li>AMCA. 1990. Publication 203-90 (R2011), <a href="https://www.amca.org/publications-and-standards/publications/amca-publication-203-90-(r2011)-field-performance-measurement-of-fan-systems.html">Field Performance Measurement of Fan Systems</a>. West Arlington Heights, IL: Air Movement and Control Association International, Inc.</li>
  <li>AMCA. 1995. Publication 200-95 (R2011), <a href="https://www.amca.org/publications-and-standards/publications/publication-200-95-(r2011)-air-systems.html">Air Systems</a>. West Arlington Heights, IL: Air Movement and Control Association International, Inc.</li>
  <li>AMCA. 2002. Publication 201-02 (R2011), <a href="https://www.amca.org/publish/publications-and-standards/amca-publications/publication-201-02-(r2011)-fans-and-systems.html">Fans and Systems</a>. West Arlington Heights, IL: Air Movement and Control Association International, Inc.</li>
  <li>AMCA. 2017. Publication 202-17, <a href="https://www.amca.org/publications-and-standards/publications/amca-publication-202-17-troubleshooting.html">Troubleshooting</a>. West Arlington Heights, IL: Air Movement and Control Association International, Inc.</li>
  <li>ASHRAE. 2012. ANSI/ASHRAE/ACCA Standard 180-2012 <a href="https://www.ashrae.org/File%20Library/Technical%20Resources/Bookstore/previews_2016639_pre.pdf ">Standard Practice for Inspection and Maintenance of Commercial Building HVAC Systems</a>. Atlanta, GA: ASHRAE.</li>
  <li>ASHRAE. 2016. <a href="https://webstore.ansi.org/standards/ashrae/ansiashraesmacnastandard126-1635276">ANSI/ASHRAE/SMACNA Standard 126-2016 Method of Testing HVAC Air Ducts</a>. Atlanta, GA: ASHRAE.</li>
  <li>ASHRAE. 2018. exp. <a href="https://www.ashrae.org/news/esociety/new-guideline-on-standardized-advanced-sequences-of-operation-for-common-hvac-systems">Guideline 36 High Performance Sequences of Operation for HVAC Systems</a>. Atlanta, GA: ASHRAE. </li>
  <li>ASHRAE. 2021. <a href="https://www.ashrae.org/technical-resources/ashrae-handbook/description-2021-ashrae-handbook-fundamentals">ASHRAE Handbook-Fundamentals</a>: Chapter 21 Duct Design. Atlanta, GA: ASHRAE.</li>
  <li>Breuker, M. and J. Braun. 1998. <a href="https://www.tandfonline.com/doi/abs/10.1080/10789669.1998.10391406?journalCode=uhvc20">Common Faults and Their Impacts for Rooftop Air Conditioners</a>. HVAC&R Research Vol. 4, No. 3. July 1998. Atlanta, GA: ASHRAE.</li>
  <li>Carrier 2013. <a href="https://www.carrier.com/commercial/en/us/news/news-article/new_carrier_white_paper_highlights_importance_of_fan_selection_in_commercial_applications.html">Application of Fans in Commercial HVAC Equipment</a>. Syracuse, NY: Carrier Corporation. https://www.carrier.com/carrier/en/worldwide/news/news-article/new_carrier_white_paper_highlights_importance_of_fan_selection_in_commercial_applications.html</li>
  <li>Delp, W., E. N. Matson, J. D. Dickerhoff, P. M. Modera. 1997. <a href="https://www.osti.gov/biblio/589246">Field Investigation of Duct System Performance in California Light Commercial Buildings</a>. LBNL-40102. Berkeley, CA: Lawrence Berkeley National Laboratory.</li>
  <li>DOE 2003. <a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">Improving Fan System Performance, a Sourcebook for Industry</a>. Washington. DC: U.S. Department of Energy.</li>
  <li>DOE 2013. <a href="https://www.energy.gov/sites/prod/files/2014/02/f8/Motor%20Energy%20Savings%20Potential%20Report%202013-12-4.pdf">Energy Savings Potential and Opportunities for High-Efficiency Electric Motors in Residential and Commercial Equipment</a>. Washington, DC: U.S. Department of Energy.</li>
  <li>DOE 2014a. <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">Premium Efficiency Motor Selection and Application Guide: A Handbook for Industry</a>. Office of Energy Efficiency and Renewable Energy, Advanced Manufacturing Office (AMO), Washington, DC: U.S. Department of Energy.</li>
  <li>DOE 2014b. <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_sourcebook_web.pdf">Improving Motor and Drive System Performance: A Sourcebook for Industry</a>. Office of Energy Efficiency and Renewable Energy, Advanced Manufacturing Office (AMO): U.S. Department of Energy; February, 2014b.</li>
  <li>EDR 2009. <a href="https://tayloreng.egnyte.com/dl/jzNGKhmF1C/EDR_VAV_Guide.pdf_">Advanced Variable Air Volume VAV System Design Guide</a>. Energy Design Resources. </li>
  <li>EPA. 2008. ENERGY STAR <a href="https://www.energystar.gov/sites/default/files/buildings/tools/EPA_BUM_Full.pdf">Building Manual Chapter 8: Air Distribution Systems</a>. Washington, DC: Environmental Protection Administration. </li>
  <li>GSA 2014. <a href="https://www.nrel.gov/docs/fy14osti/61448.pdf">Synchronous and Cogged Belt Performance Assessment</a>. GSA Proving Ground Findings. Washington, DC: General Services Administration. </li>
  <li>Modera, M. 2005. <a href="https://www.researchgate.net/publication/291572887_Fixing_duct_leaks_in_commercial_buildings">Fixing Duct Leaks in Commercial Buildings</a>. ASHRAE Journal, June 2005. Atlanta, GA: ASHRAE.</li>
  <li>NLR, 2015. <a href="https://www.nrel.gov/docs/fy23osti/82173.pdf">Field Test Best Practices: Air flow.</a> NLR Buildings Research. Golden, CO: National Laboratory of the Rockies</li>
  <li>NLR. 2017. <a href="https://hvacresourcemap.net/">HVAC Resource Map</a>. Golden, CO: National Laboratory of the Rockies. </li>
  <li>Taylor, S. 2015. <a href="https://tayloreng.egnyte.com/dl/e1DzRUmHTl/ASHRAE_Journal_-_Trim_and_Respond.pdf_">Resetting Setpoints Using Trim & Respond Logic</a>. ASHRAE Journal. November 2015. Atlanta GA: ASHRAE </li>
  <li>Roth, K., D. Westphalen, J. Dieckmann, D. S. Hamilton, and W. Goetzler. 2002. <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/commercial_initiative/hvac_volume3_final_report.pdf">Energy Consumption Characteristics of Commercial Building HVAC Systems Volume III: Energy Savings Potential</a>. Washington, DC: U.S. Department of Energy.</li>
  <li>Weaver, K. and C. Culp 2007. <a href="https://www.proquest.com/openview/cd8d2802a8a2cabeaccc62b03a0574e3/1">Static Pressure Losses in Nonmetallic Flexible Duct</a>. ASHRAE Transactions. July 2007. Atlanta, GA: ASHRAE.</li>
  <li>Westphalen, D., and S. Koszalinski. 1999. <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/commercial_initiative/hvac_volume2_final_report.pdf">Energy Consumption Characteristics of Commercial Building HVAC Systems Volume II: Thermal Distribution, Auxiliary Equipment, and Ventilation</a>. Washington. DC: U.S. Department of Energy. </li>
</ul>


<h2>Resources</h2>
<ul>
  <li><a href="https://eu.tcf.com/wp-content/uploads/sites/4/2018/06/Integral-AC-Motor-Selection-and-Application-Guide-for-Fans-FE-800-1.pdf">Integral AC Motor Selection and Application Guide For Fans</a>, Twin City Fan & Blower</li>
  <li><a href="https://webcontent.greenheck.com/atg-cms-prod/docs/librariesprovider3/default-document-library/application-articles/motorarticle.pdf?sfvrsn=5e6b68bd_6">Motor Application Guide for Ventilation Products (FA 113-01)</a>, Greenheck Fan Corporation<br>Provides an overview of motor considerations for ventilation systems including enclosure options, fan type compatibility and electric motor characteristics</li>
  <li><a href="https://www.lorencook.com/PDFs/Catalogs/Cookbook_Catalog.pdf">Engineering Cookbook: A Handbook for the Mechanical Engineer</a>, 2nd Ed., 1999. Loren Cook Company, Springfield, Missouri<br>
    Overview of fan types and characteristics, selection criteria, and system design principles</li>
  <li><a href="https://www.amca.org/publications-and-standards/standards/amca-standard-205-19-energy-efficiency-classification-for-fans.html">Energy Efficiency Classification for Fans</a>, ANSI/AMCA Standard 205-12<br>
    Quantitative comparison of fan efficiency</li>
  <li><a href="https://www.federalregister.gov/documents/2011/06/28/2011-16134/energy-conservation-program-for-consumer-products-and-certain-commercial-and-industrial-equipment">Notice of Proposed Determination 2011</a>, Federal Register</li>
  <li><a href="https://www.energy.gov/sites/prod/files/2017/12/f46/bto-DOE-Comm-HVAC-Report-12-21-17.pdf">Energy Savings Potential and RD&D Opportunities for Commercial Building HVAC Systems</a>, Navigant Consulting for the U.S. Department of Energy, 2011</li>
</ul>

