<h1>{{ title }}</h1>

<h2>Introduction</h2>
<p>Fans are used extensively in commercial buildings and represent approximately 6% of total energy consumed by commercial buildings. The U.S. Department of Energy (DOE) estimates that fans in commercial buildings consume 158 billion kWh of electricity annually (<a href="https://data.openei.org/submissions/144">DOE, 2011 Buildings Energy Data Book</a>). Maintaining fan systems in proper condition provides energy savings and ensures a comfortable and healthy environment. While many fan systems have significant energy savings opportunities available through improvements in fan selection, system design, and operational practices, it is not always apparent when a fan system needs maintenance or what opportunities are available for improvements. This resource is designed for facility managers and maintenance staff to provide easy-to-implement actionable guidance on fan efficiency measures for existing ducted air systems.</p>

<p>Maintaining fan systems is described with routine operations and maintenance (O&M) measures and replacement and improvement (RI) measures. The measures are divided across the entire fan system and by major components of control/motor, drive train, fan, and airflow distribution with detailed sections for each component in this document. Table 1 provides the relative evaluations for the effort required, savings potential, payback, and persistence of the efficiency measures.</p>

<p>This information is available in the document <a href="https://www.nrel.gov/docs/fy18osti/70566.pdf">Tune-Up Your Fan Systems for Improved Performance</a> (PDF).</p>

<h2>Table 1. Fan System Maintenance and Improvement Measure Impacts</h2>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <td></td>
        <th>Measure</th>
        <th>Effort</th>
        <th>Savings</th>
        <th>Payback</th>
        <th>Persistence</th>
      </tr>

      <tr class="text-center">
        <td rowspan="5"><strong>Routine Maintenance(O&M)</strong></td>
        <td>System Level</td>
        <td>B</td>
        <td>B-C</td>
        <td>B-C</td>
        <td>A</td>
      </tr>
      <tr class="text-center">
        <td>Control/Motor</td>
        <td>A</td>
        <td>B-C</td>
        <td>A</td>
        <td>B-C</td>
      </tr>
      <tr class="text-center">
        <td>Drive Train</td>
        <td>A</td>
        <td>B-C</td>
        <td>A</td>
        <td>B</td>
      </tr>
      <tr class="text-center">
        <td>Fan</td>
        <td>A-B</td>
        <td>B-C</td>
        <td>A-C</td>
        <td>B</td>
      </tr>
      <tr class="text-center">
        <td>Airflow Distribution</td>
        <td>B</td>
        <td>B-C</td>
        <td>B-C</td>
        <td>A</td>
      </tr>

      <tr class="text-center">
        <td rowspan="5"><strong>Replacement/Improvement<br>Energy Saving Opportunities(RI)</strong></td>
        <td>System Level</td>
        <td>A-C</td>
        <td>A-B</td>
        <td>B-C</td>
        <td>A</td>
      </tr>
      <tr class="text-center">
        <td>Control/Motor</td>
        <td>A</td>
        <td>A</td>
        <td>A</td>
        <td>B-C</td>
      </tr>
      <tr class="text-center">
        <td>Drive Train</td>
        <td>B</td>
        <td>A-C</td>
        <td>A-C</td>
        <td>A</td>
      <tr class="text-center">
        <td>Fan</td>
        <td>B</td>
        <td>B-C</td>
        <td>B-C</td>
        <td>A</td>
      </tr>
      <tr class="text-center">
        <td>Airflow Distribution</td>
        <td>A-B</td>
        <td>B</td>
        <td>B</td>
        <td>A</td>
      </tr>
    </tbody>
  </table>
</div>

<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <td>
          <strong>Effort:</strong>
          <ul>
            <li>A – low (&lt; 1 day)</li>
            <li>B – medium (1-3 days)</li>
            <li>C – high (4 or more days)</li>
          </ul>
        </td>
        <td>
          <strong>Savings:</strong>
          <ul>
            <li>A – high (&gt; 10%)</li>
            <li>B – medium (3%-10%)</li>
            <li>C – low (&lt;3%)</li>
          </ul>
        </td>
        <td>
          <strong>Payback:</strong>
          <ul>
            <li>A – fast (&lt; 1 year)</li>
            <li>B – medium (2–5 years)</li>
            <li>C – slow (>5 years)</li>
          </ul>
        </td>
      </tr>

      <tr>
        <td colspan="3">
          <ul><strong>Persistence:</strong>
            <li>A – Generally, a hardware-related installation or replacement measure (swapping a fan for a fan). Little risk for loss of efficiency gain provided routine maintenance is performed.</li>
            <li>B – Generally, an installation of a new sensor or control, which will require periodic calibration or replacement.</li>
            <li>C – Generally, a control setting via onboard switch or a software-set schedule, threshold value, etc. and may require automated resetting via network or manual checking/resetting on a scheduled basis</li>
          </ul>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<div class="col-md-6 float-md-right ml-md-5 my-3">
  <blockquote>"Belt inspection is particularly important to the operation of large fans because of the size of the power losses. For example, in a 200-horsepower (hp) fan, a 5 percent decrease in power transmission efficiency results in a 10-hp loss, translating to $3,270 annually for a continuously operating system."</blockquote>
  <p class="caption"><a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">Improving Fan System Performance,</a> U.S. Department of Energy and Air Movement and Control Association International, Inc., Section 2:3—Basic Maintenance</p>
</div>

<h2>Measure Descriptions</h2>
<p>Inefficiencies in fan systems can be attributed to faults related to the fan equipment or the ventilation system includes the fan, motor, supply ductwork, return ductwork, etc.) as a whole. The measures listed here are classified as routine O&M of each component or as potential RI to increase component or system efficiency. Each measure has a brief description on how to implement the measure. For more information and a detailed list of references, refer to the other sections of this <a routerLink="/">HVAC Resource Map</a>. Many of the maintenance suggestions on this page were provided by ASHRAE Standard 180-2012, <em>Standard Practice for Inspection and Maintenance of Commercial Building HVAC Systems</em>.
</p>

<p><strong>In applying any of the measures, safety is the foremost concern. The recommended measures should be implemented only by trained and certified professionals.</strong></p>

<h2>Routine Operation and Maintenance</h2>
<p>Fan performance can be compromised by component problems and can be corrected with proper maintenance. Tables O&M 1-4 provide maintenance checklists for each component type. The main goals include:</p>

<ol>
  <li>Check for proper operation compared with design intent.</li>
  <li>Check for fan system failures or worn components.</li>
  <li>Prevent fan system energy cost increases due to inefficient operation.</li>
</ol>

<h3>O&M 1: System Level Operation and Maintenance</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td>
          <strong>Survey occupants</strong>
          <br>Building occupants are valuable resources on the operation of the ventilation system. They can bring up issues that are not obvious during maintenance, such as loud fan noises or difficulty opening or shutting doors that can indicate fan system issues. Occupants can also be a source for incorrect system operation. System controls that are manually adjusted for increased comfort and not changed back can and lead to increased energy expenditure. Occupants may also block airflow paths. Consider the root cause for the occupant's action and try to reduce the chance of it reoccurring.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">As Needed</td>
      </tr>
      <tr>
        <td>
          <strong>Check if ventilation system is providing sufficient airflow</strong>
          <br>A common issue with fan systems is providing insufficient airflow. Refer to O&M manual or mechanical drawings for the design air flows (for field airflow measurement methods refer to <a href="https://www.amca.org/publish/publications-and-standards/amca-publications/amca-publication-203-90-(r2011)-field-performance-measurement-of-fan-systems.html">AMCA 1990</a>). Measure airflow to determine if it is outside the range. If it is low, check to make sure that the entire system is operating correctly then proceed through the other checklists to look for reasons the airflow is low. If it is high, it is possible that the fan is oversized or control is not providing adequate airflow reductions.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">As Needed</td>
      </tr>
    </tbody>
  </table>
</div>

<h3>O&M 2: Motor and Control Maintenance</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td>
          <strong>Check if motor can turn off when not needed</strong>
          <br>Control can be based on an occupancy sensor or a timer. Avoid using "duty-cycling" approach that arbitrarily shuts down fans for short periods without taking into account the building's HVAC requirements. Evaluate building pressurization requirements before turning off fans.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Quarterly</td>
      </tr>
      <tr>
        <td><strong>Check static pressure reset </strong><br>
          Measure the static pressure in the duct and analyze the trends. If the set point stays constant during times when fan loads should have varied, then review damper positions to check if static pressure is too high or too low. Monitor the duct static pressure trend to determine if a reset is possible. Consider implementing a trim and respond control logic (see RI 2)
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Quarterly</td>
      </tr>
      <tr>
        <td>
          <strong>Check VFD for proper operation </strong>
          <br>Although VFD's are robust, they may not operate as designed. As a preliminary step, check the controller for fault diagnostics, check the wiring for loose connections and identify overheated components (if any). Compare operation to schedule and note any irregularities (such as motor off during building occupation, when it should be running).
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td><strong>Check motor contactor</strong>
          <br>Check motor contactor for pitting or other signs of damage. This may indicate excessive heat or amperage. Repair or replace as needed.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Balance 3 phase loads</strong>
          <br>Significant energy losses and long-term damage can occur to a three phase motor that has imbalanced voltages. A well balanced system should see less than 1 percent voltage imbalance (~5 volts for 480 V motor). Consider balancing loads if you measure imbalanced voltages with three phase motors <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">(DOE 2014)</a>.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">Annual</td>
      </tr>
    </tbody>
  </table>
</div>

<h3>O&M 3: Drive Train Maintenance</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td><strong>Check belt tension and wear</strong>
          <br>Proper belt tension is required to prevent noise, vibration and wear of bearings. Belt tension can be measured by deflection and tension-finding devices. Tighten or loosen the belts as needed. Power transmission efficiency reduces as belts loosen due to wear. Common indicators of belt wear are cracks and fraying. Replace worn out belts. Multiple-belt arrangements need careful evaluation to avoid over loading.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Semiannual</td>
      </tr>
      <tr>
        <td>
          <strong>Check sheaves for proper alignment and excessive wear</strong>
          <br>Sheave misalignment can cause premature bearing/coupling failure, seal damage, increased vibration and noise. Shaft misalignment can be of three types: vertical angularity (twist), horizontal angularity and axial offset. Two common methods of sheave alignment are straight edge and string method.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Semiannual</td>
      </tr>
      <tr>
        <td><strong>Check fan drive for proper alignment and bearing seating</strong>
          <br>The fit between the inner bearing ring and the motor shaft should be suitable to the application. Inspect inner and outer bearing for damage (spalling, fragment denting).
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td><strong>Check bearings</strong>
          <br>Inadequate/over lubrication, normal fatigue and contamination are the main causes for bearing failures. Look for unusual bearing operation such as uneven running, reduced working accuracy, unusual running noises or any combination of the three. Lubrication of bearings is not always the answer, over-lubrication can further harm the bearings and self-lubricating bearings cannot be lubricated. Evaluate the cause of failure before installing new bearings.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
    </tbody>
  </table>
</div>

<h3>O&M 4: Fan Maintenance</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td>
          <strong>Check fan blades and housing</strong>
          <br>Manually spin fan to ensure free rotation. Occasionally set screws can loosen and fan can move along the axle or even hit the housing. Look for balancing clip, if none is present on fan blades, ensure fan appears balanced. Check fan and housing for dirt/loose items and clean as necessary. Dirt on the fan blades/ in the housing may indicate a filter issue.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Semiannual</td>
      </tr>
      <tr>
        <td>
          <strong>Check fan spin direction</strong>
          <br>Manually spin fan to ensure free rotation. Occasionally set screws can loosen and fan can move along the axle or even hit the housing. Look for balancing clip, if none is present on fan blades, ensure fan appears balanced. Check fan and housing for dirt/loose items and clean as necessary. Dirt on the fan blades/ in the housing may indicate a filter issue.</td>
        <td class="text-center">A</td>
        <td class="text-center">As needed</td>
      </tr>
    </tbody>
  </table>
</div>

<h3>O&M 5: Airflow Distribution Maintenance</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Frequency</th>
      </tr>
      <tr>
        <td>
          <strong>Check and replace air filters</strong>
          <br>Dirty air filters lead to an increase in system pressure and can cause instability problems. Dirt downstream of the filter may indicate an air bypass issue, or a very dirty filter. A differential pressure sensor can be installed across the filter bank to estimate filter change out time.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Quarterly or when differential pressure reaches the maximum threshold </td>
      </tr>
      <tr>
        <td>
          <strong>Inspect and clean coils</strong>
          <br>Dirty coils reduce the heat transfer effectiveness, increasing the chiller, boiler, or DX expansion energy consumption. Coil cleaning can improve IAQ and HVAC system performance by ~6-19% (<a href="https://www.tandfonline.com/doi/abs/10.1080/10789669.1998.10391406">Breuker and Braun 1998</a>).
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Semiannual</td>
      </tr>
      <tr>
        <td>
          <strong>Inspect and correct damper operations, including economizers</strong>
          <br>Check that the outdoor damper and return dampers stroke freely with minimum play. Outdoor dampers should be able to open 100% and outdoor and return dampers should close tightly. Ensure damper assembly is clean and clear of debris. Non-functioning dampers can increase pressure across the fan and reduce airflow.
        </td>
        <td class="text-center">A-B</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Check terminal units and diffusers for blockage</strong>
          <br>Check the conditioned zones for books on ventilator cabinets, plastic or cardboard taped over diffusers, furniture covering floor and wall inlet/outlet grilles etc. Sometimes they indicate that people in that space have thermal comfort problems. Identify such problems and adjust the system as needed.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Check outdoor guards</strong>
          <br>Ensure that outdoor "bird guards" are correctly installed. If animals are entering from outside, they can create several issues including increased pressure drop for the airflow path. Snow and or particle guards are also available for outside airflow paths. Make sure these are being used if needed. Some outside filters are washable and can increase longevity of internal air filters if utilized correctly.
        </td>
        <td class="text-center">A</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Check insulation in ducts </strong>
          <br>Insulation often becomes loose as it ages, increasing pressure drop and allowing for moisture condensation.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">Annual</td>
      </tr>
      <tr>
        <td>
          <strong>Test, adjust, and balance fan systems</strong>
          <br>Perform a pre-balance equipment and system check. Compare installed equipment to those mentioned on the mechanical drawings. Have equipment and system balance done by a Testing, Adjusting and Balancing certified technician (<a href="https://nebb.org/">NEBB.org</a>).
        </td>
        <td class="text-center">B</td>
        <td class="text-center">As needed</td>
      </tr>
      <tr>
        <td>
          <strong>Check and correct leakage of ducts, air system cabinet, and VAV boxes</strong>
          <br>Light commercial systems are shown to leak 2-3 times more than residential systems per floor area (<a href="https://www.osti.gov/biblio/589246">Delp et al. 1997</a>). Air leakage leads to poor indoor air quality, increased energy use and thermal comfort problems. Perform leakage tests to identify locations that need to be sealed (ASHRAE, 2016).
        </td>
        <td class="text-center">C</td>
        <td class="text-center">As needed</td>
      </tr>
      <tr>
        <td>
          <strong>Check flexible duct</strong>
          <br>Minimize the amount of flexible duct used. Non-metallic flexible duct can create pressure drop 2 to 10 times higher than sheet metal when compressed by 4% or more (<a href="https://www.proquest.com/openview/cd8d2802a8a2cabeaccc62b03a0574e3/1?pq-origsite=gscholar&cbl=34619​">Weaver and Culp 2007</a>). Flexible ducts should always be stretched as much as possible to reduce pressure drop.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">As needed</td>
      </tr>
    </tbody>
  </table>
</div>

<h2>Replacement/Improvement Measures</h2>

<div class="col-md-6 float-md-right ml-md-5 my-3">
  <blockquote>"A U.S. Environmental Protection Agency (EPA) study found that almost 60 percent of building fan systems were oversized by at least 10 percent, with an average oversizing of 60 percent."</blockquote>
  <p class="caption"><a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">Improving Fan System Performance,</a> U.S. Department of Energy and Air Movement and Control Association International, Inc., Section 2:3—Basic Maintenance</p>
</div>

<p>There are times when replacement or improvement of components is the most appropriate option. The options below offer examples of ways to reduce energy costs and improve the operation of fan systems based on a system level (RI 1) and component levels (RI 2-5). The overall goal for replacement/improvement is to improve performance and increase the fan system efficiency.</p>

<h3>RI 1: System Improvements</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td>
          <strong>Retrofit fan system for more efficient design</strong>
          <br>Detailed review of fan systems to reduce inefficiencies (called system effects) can provide significant performance improvements. Improvements may involve replacing components or implementing new controls. Corrections for system effects include rerouting ducts, removing sharp turns, replacing fittings, adding turning vanes, increasing size of fan, etc.
        </td>
        <td class="text-center">B-C</td>
        <td class="text-center"><a href="https://www.amca.org/publications-and-standards/publications/publication-200-95-(r2011)-air-systems.html">AMCA 1995</a>, <a href="https://www.amca.org/publications-and-standards/publications/publication-201-02-(r2011)-fans-and-systems.html">2002</a>, <a href="https://www.amca.org/publications-and-standards/publications/amca-publication-202-17-troubleshooting.html"> 2017</a>; <a href="https://www.nrel.gov/docs/fy03osti/29166.pdf"> DOE 2003</a></td>
      </tr>
      <tr>
        <td>
          <strong>Check facility operational requirements </strong>
          <br>Does the fan system meet the design intent or have facility requirements changed? If not, what design changes are needed? Are there components installed in the system which were not considered in design? If yes, then identify components that are introducing significant pressure drop.
        </td>
        <td class="text-center">A-B</td>
        <td class="text-center"><a href="https://www.ashrae.org/technical-resources/ashrae-handbook/description-2021-ashrae-handbook-fundamentals">ASHRAE 2021</a>, <a href="https://tayloreng.egnyte.com/dl/jzNGKhmF1C/EDR_VAV_Guide.pdf_">EDR 2009</a></td>
      </tr>
      <tr>
        <td>
          <strong>Check if fan system is oversized</strong>
          <br>Fans may be oversized while trying to account for a safety factor. A common indication of an oversized fan is when inlet vanes and dampers are often closed. Accurate estimation of sizing requires detailed measurements to identify the operating point on the fan curve. An oversized impeller may be an opportunity for saving energy, but an undersized impeller could be an opportunity for efficiency improvement.
        </td>
        <td class="text-center">B</td>
        <td class="text-center">
          <a href="https://www.amca.org/publications-and-standards/publications/amca-publication-202-17-troubleshooting.html">AMCA 2017</a>, <a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">DOE 2003</a>, <a href="https://www.energystar.gov/buildings/tools-and-resources/energy-star-building-upgrade-manual-chapter-8-air-distribution-systems">EPA 2008</a>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<h3>RI 2: Control/Motor Improvement Measures</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td><strong>Implement a trim and respond logic for static pressure reset</strong><br>
          With this logic, the pressure setpoint is slowly trimmed until a zone indicates that more pressure is required (i.e. damper is fully open), in which case the controller responds by bumping up the setpoint.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.ashrae.org/news/esociety/new-guideline-on-standardized-advanced-sequences-of-operation-for-common-hvac-systems">ASHRAE 2018</a>, <a href="https://www.energystar.gov/buildings/tools-and-resources/energy-star-building-upgrade-manual-chapter-8-air-distribution-systems">EPA 2008</a>, <a href="https://tayloreng.egnyte.com/dl/e1DzRUmHTl/ASHRAE_Journal_-_Trim_and_Respond.pdf_">Taylor 2015</a></td>
      </tr>
      <tr>
        <td><strong>Implement automated fault detection and diagnostics (AFDD)</strong><br>
          AFDD routines continuously monitor for proper system operation and provide notification and feedback to correct faults. If AFDD is not an option, hierarchical alarm suppression can help prioritize alarms.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.ashrae.org/news/esociety/new-guideline-on-standardized-advanced-sequences-of-operation-for-common-hvac-systems">ASHRAE 2018</a>, <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/commercial_initiative/hvac_volume3_final_report.pdf">Roth et al 2002</a></td>
      </tr>
      <tr>
        <td><strong>Install efficient motors</strong><br>
          Increasing the efficiency of a motor allows for more airflow and/or pressure with the same power input. NEMA Premium motors are a certified rating that typically increases the efficiency by 1.5-2% over a standard NEMA rating. Even higher efficiency motors may be an option such as an electronically commutated motors (ECM) or a high-rotor pole switched reluctance motor.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.energy.gov/sites/prod/files/2014/02/f8/Motor%20Energy%20Savings%20Potential%20Report%202013-12-4.pdf">DOE 2013</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">DOE 2014a</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_sourcebook_web.pdf">DOE 2014b</a>
        </td>
      </tr>
      <tr>
        <td><strong>Install variable frequency drives (VFD)</strong><br>
          Consider installing a VFD controller or other form of variable speed motor control. Control of the variable speed motor and damper position are very important to ensure proper ventilation therefore consultation is suggested when deciding about purchasing a VFD or variable speed motor. Average energy savings have been reported at 52% by installing a VFD on commercial HVAC motors.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.energy.gov/sites/prod/files/2014/02/f8/Motor%20Energy%20Savings%20Potential%20Report%202013-12-4.pdf">DOE 2013</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">DOE 2014a</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_sourcebook_web.pdf">DOE 2014b,</a> <a href="https://www.energystar.gov/buildings/tools-and-resources/energy-star-building-upgrade-manual-chapter-8-air-distribution-systems">EPA 2008</a>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<h3>RI 3: Drive Train Improvement Measures</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td><strong>Replace existing belts with direct drive-trains</strong><br>
          Direct drive trains minimize losses, but this may require a significant effort to remove the belt system and adjust the motor mounts to accommodate the new motor and ensure the correct rpm range. Increased reliability and zero to low transmission losses are the benefits.
        </td>
        <td class="text-center">B-C</td>
        <td class="text-center"><a href="https://www.carrier.com/commercial/en/us/news/news-article/new_carrier_white_paper_highlights_importance_of_fan_selection_in_commercial_applications.html">Carrier 2013</a>, <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">DOE 2014a</a></td>
      </tr>
      <tr>
        <td><strong>Replace existing V-belts with notched or synchronous belts</strong><br>
          Notched belts run cooler, have longer durability, and run with an efficiency of ~97% compared to a peak of 95% for V-belts. Synchronous belts operate at ~98% efficiency over a wider load range, need minimal maintenance and can operate in wet/oily environments. However, they transfer more vibrations, are sometimes noisier than V-belts and less suited for shock-load applications.
        </td>
        <td class="text-center">A</td>
        <td class="text-center"><a href="https://www.energystar.gov/buildings/tools-and-resources/energy-star-building-upgrade-manual-chapter-8-air-distribution-systems">EPA 2008</a>, <a href="https://www.nrel.gov/docs/fy14osti/61448.pdf"> GSA 2014</a></td>
      </tr>
    </tbody>
  </table>
</div>

<h3>RI 4: Fan Improvement Measures</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td><strong>Reduce fan speed</strong><br>
          If it is possible to lower the fan speed, substantial reductions in power consumption are possible. Fan power consumption has nearly a cubed relationship to fan speed. For example, reducing the fan speed by 5% equates to almost 15% reduction in fan power. The entire system needs to be analyzed to ensure that no adverse effects occur to airflow and ventilation, before attempting to lower fan speed.
        </td>
        <td class="text-center">A-B</td>
        <td class="text-center"><a href="https://www.nrel.gov/docs/fy03osti/29166.pdf"> DOE 2003</a>, <a href="https://www.energystar.gov/buildings/tools-and-resources/energy-star-building-upgrade-manual-chapter-8-air-distribution-systems">EPA 2008</a></td>
      </tr>
    </tbody>
  </table>
</div>

<h3>RI 5: Airflow Distribution Improvement Measures</h3>
<div class="table-responsive mb-5">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Measure</th>
        <th>Level of Effort</th>
        <th>Resources</th>
      </tr>
      <tr>
        <td><strong>Optimize Duct Path</strong><br>
          Removing bends in ducting and improving transition ductwork all reduce pressure drop along the airflow path. If the changes are significant, a testing, adjust, and balancing test should be completed to make sure the ventilation system is adjusted for the reduction in pressure.
        </td>
        <td class="text-center">B</td>
        <td class="text-center"><a href="https://www.amca.org/publications-and-standards/publications/publication-201-02-(r2011)-fans-and-systems.html">AMCA 2002</a>, <a href="https://www.ashrae.org/technical-resources/ashrae-handbook/description-2021-ashrae-handbook-fundamentals">ASHRAE 2021,</a> <a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">DOE 2003</a></td>
      </tr>
      <tr>
        <td><strong>Seal Ductwork</strong><br>
          Duct leakage can result in significant energy waste because the conditioned airflow is not efficiently being distributed. A California study indicated that initial duct leakage of 90 cfm/ton was reduced to 16 cfm/ton by utilizing a commercially available aerosol spray for 300 light commercial buildings. Additionally, circular geometry ductwork may reduce leakage due to the lack of sharp corners.
        </td>
        <td class="text-center">A</td>
        <td class="text-center"><a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">DOE 2003</a>, <a href="https://www.researchgate.net/publication/291572887_Fixing_duct_leaks_in_commercial_buildings">Modera 2005</a>, <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/commercial_initiative/hvac_volume3_final_report.pdf">Roth et. al. 2002</a>.</td>
      </tr>
    </tbody>
  </table>
</div>

<h2>Sources</h2>
<ul>
  <li>AMCA. 1990. Publication 203-90 (R2011), <a href="https://www.amca.org/publications-and-standards/publications/amca-publication-203-90-(r2011)-field-performance-measurement-of-fan-systems.html">Field Performance Measurement of Fan Systems</a>. West Arlington Heights, IL: Air Movement and Control Association International, Inc.</li>
  <li>AMCA. 1995. Publication 200-95 (R2011), <a href="https://www.amca.org/publications-and-standards/publications/publication-200-95-(r2011)-air-systems.html">Air Systems</a>. West Arlington Heights, IL: Air Movement and Control Association International, Inc.</li>
  <li>AMCA. 2002. Publication 201-02 (R2011), <a href="https://www.amca.org/publications-and-standards/publications/publication-201-02-(r2011)-fans-and-systems.html">Fans and Systems</a>. West Arlington Heights, IL: Air Movement and Control Association International, Inc.</li>
  <li>AMCA. 2017. Publication 202-17, <a href="https://www.amca.org/publications-and-standards/publications/amca-publication-202-17-troubleshooting.html">Troubleshooting</a>. West Arlington Heights, IL: Air Movement and Control Association International, Inc.</li>
  <li>ASHRAE. 2012. ANSI/ASHRAE/ACCA Standard 180-2012 <a href="https://www.ashrae.org/File%20Library/Technical%20Resources/Bookstore/previews_2016639_pre.pdf ">Standard Practice for Inspection and Maintenance of Commercial Building HVAC Systems</a>. Atlanta, GA: ASHRAE.</li>
  <li>ASHRAE. 2016. <a href="https://webstore.ansi.org/Standards/ASHRAE/ansiashraesmacnastandard126-1635276">ANSI/ASHRAE/SMACNA Standard 126-2016 Method of Testing HVAC Air Ducts</a>. Atlanta, GA: ASHRAE.</li>
  <li>ASHRAE. 2018. exp. <a href="https://www.ashrae.org/news/esociety/new-guideline-on-standardized-advanced-sequences-of-operation-for-common-hvac-systems">Guideline 36 High Performance Sequences of Operation for HVAC Systems</a>. Atlanta, GA: ASHRAE. </li>
  <li>ASHRAE. 2021. <a href="https://www.ashrae.org/technical-resources/ashrae-handbook/description-2021-ashrae-handbook-fundamentals">ASHRAE Handbook-Fundamentals</a>: Chapter 21 Duct Design. Atlanta, GA: ASHRAE.</li>
  <li>Breuker, M. and J. Braun. 1998. <a href="https://www.tandfonline.com/doi/abs/10.1080/10789669.1998.10391406?journalCode=uhvc20">Common Faults and Their Impacts for Rooftop Air Conditioners</a>. HVAC&R Research Vol. 4, No. 3. July 1998. Atlanta, GA: ASHRAE.</li>
  <li>Carrier 2013. <a href="https://www.carrier.com/commercial/en/us/news/news-article/new_carrier_white_paper_highlights_importance_of_fan_selection_in_commercial_applications.html">Application of Fans in Commercial HVAC Equipment</a>. Syracuse, NY: Carrier Corporation. https://www.carrier.com/carrier/en/worldwide/news/news-article/new_carrier_white_paper_highlights_importance_of_fan_selection_in_commercial_applications.html</li>
  <li>Delp, W., E. N. Matson, J. D. Dickerhoff, P. M. Modera. 1997. <a href="https://www.osti.gov/biblio/589246">Field Investigation of Duct System Performance in California Light Commercial Buildings</a>. LBNL-40102. Berkeley, CA: Lawrence Berkeley National Laboratory.</li>
  <li>DOE 2003. <a href="https://www.nrel.gov/docs/fy03osti/29166.pdf">Improving Fan System Performance, a Sourcebook for Industry</a>. Washington. DC: U.S. Department of Energy.</li>
  <li>DOE 2013. <a href="https://www.energy.gov/sites/prod/files/2014/02/f8/Motor%20Energy%20Savings%20Potential%20Report%202013-12-4.pdf">Energy Savings Potential and Opportunities for High-Efficiency Electric Motors in Residential and Commercial Equipment</a>. Washington, DC: U.S. Department of Energy.</li>
  <li>DOE 2014a. <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_handbook_web.pdf">Premium Efficiency Motor Selection and Application Guide: A Handbook for Industry</a>. Office of Energy Efficiency and Renewable Energy, Advanced Manufacturing Office (AMO), Washington, DC: U.S. Department of Energy.</li>
  <li>DOE 2014b. <a href="https://www.energy.gov/sites/prod/files/2014/04/f15/amo_motors_sourcebook_web.pdf">Improving Motor and Drive System Performance: A Sourcebook for Industry</a>. Office of Energy Efficiency and Renewable Energy, Advanced Manufacturing Office (AMO): U.S. Department of Energy; February, 2014b.</li>
  <li>EDR 2009. <a href="https://tayloreng.egnyte.com/dl/jzNGKhmF1C/EDR_VAV_Guide.pdf_">Advanced Variable Air Volume VAV System Design Guide</a>. Energy Design Resources. </li>
  <li>EPA. 2008. ENERGY STAR <a href="https://www.energystar.gov/buildings/tools-and-resources/energy-star-building-upgrade-manual-chapter-8-air-distribution-systems">Building Manual Chapter 8: Air Distribution Systems</a>. Washington, DC: Environmental Protection Administration. </li>
  <li>GSA 2014. <a href="https://www.nrel.gov/docs/fy14osti/61448.pdf">Synchronous and Cogged Belt Performance Assessment</a>. GSA Proving Ground Findings. Washington, DC: General Services Administration. </li>
  <li>Modera, M. 2005. <a href="https://www.researchgate.net/publication/291572887_Fixing_duct_leaks_in_commercial_buildings">Fixing Duct Leaks in Commercial Buildings</a>. ASHRAE Journal, June 2005. Atlanta, GA: ASHRAE.</li>
  <li>NREL 2015. <a href="https://www.nrel.gov/docs/fy23osti/82173.pdf">Field Test Best Practices: Air flow.</a> NREL Buildings Research. Golden, CO: National Renewable Energy Laboratory</li>
  <li>NREL. 2017. <a href="https://hvacresourcemap.net/">HVAC Resource Map</a>. Golden, CO: National Renewable Energy Laboratory. </li>
  <li>Taylor, S. 2015. <a href="https://tayloreng.egnyte.com/dl/e1DzRUmHTl/ASHRAE_Journal_-_Trim_and_Respond.pdf_">Resetting Setpoints Using Trim & Respond Logic</a>. ASHRAE Journal. November 2015. Atlanta GA: ASHRAE </li>
  <li>Roth, K., D. Westphalen, J. Dieckmann, D. S. Hamilton, and W. Goetzler. 2002. <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/commercial_initiative/hvac_volume3_final_report.pdf">Energy Consumption Characteristics of Commercial Building HVAC Systems Volume III: Energy Savings Potential</a>. Washington, DC: U.S. Department of Energy.</li>
  <li>Weaver, K. and C. Culp 2007. <a href="https://www.proquest.com/openview/cd8d2802a8a2cabeaccc62b03a0574e3/1?pq-origsite=gscholar&cbl=34619​">Static Pressure Losses in Nonmetallic Flexible Duct</a>. ASHRAE Transactions. July 2007. Atlanta, GA: ASHRAE.</li>
  <li>Westphalen, D., and S. Koszalinski. 1999. <a href="https://www1.eere.energy.gov/buildings/publications/pdfs/commercial_initiative/hvac_volume2_final_report.pdf">Energy Consumption Characteristics of Commercial Building HVAC Systems Volume II: Thermal Distribution, Auxiliary Equipment, and Ventilation</a>. Washington. DC: U.S. Department of Energy. </li>
</ul>
