<h1>{{ title }}</h1>

<p>Valves are throttling devices used to regulate the flow of liquids and gases. They are widely used in central plants to regulate the flow of hot and cold water.</p>
<p>Valves play a key role in overall plant energy consumption because of the pressure drop they introduce in the flow. If valves are selected, installed, and operated incorrectly, they can lead to an oversized pump design with a heavy energy penalty. It is thus important for engineers and facility managers to be familiar with different valve types and their applications and performance parameters in order to design and operate them for optimal energy performance.</p>

<img class="img-fluid rounded" src="assets/images/NREL_valves.jpg" alt="Gate and ball isolation valves. Vacuum (light pink), compressed air 90 psi (dark blue), lab air 45 psi (light blue), Domestic Cold Water (teal green), domestic hot water (yellow), domestic hot water return (yellow), nitrogen (pink), oxygen (dark green), natural gas(orange), deionized water supply and deionized water return (light green). Round handles-gate. Lever handles-ball.">
<p class="caption">
  <strong>Gate and ball isolation valves</strong> Photo by Dennis Schroeder/NREL 38454
</p>

<h2>Types</h2>
<p>The <a href="https://www.standards.doe.gov/standards-documents/1000/1018-bhdbk-1993-v2/@@images/file">DOE Fundamentals Handbook, Mechanical Science, Volume 2</a> contains an elaborate module on valves. The list below is a summary of each section in the module. Refer to the handbook for detailed information.</p>

<div class="table-responsive mb-1">
  <table class="table table-striped">
    <tbody>
      <tr>
        <th>Valve Type</th>
        <th>Application</th>
        <th>Advantage</th>
        <th>Disadvantage</th>
        <th>Click on image to enlarge</th>
      </tr>
      <tr>
        <th>Gate</th>
        <td>
          <ul>
            <li>Fully open or closed valve position</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Low pressure drop compared to globe</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Limited ability to throttle</li>
            <li>Long stem length takes up lot of space</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/gate_valve1.png">
          <img src="assets/images/gate_valve1.png" alt="Enlarge the diagram of a gate valve showing the handwheel on the top. The stuffing box and packing material are below the valve and attach to the stem which goes into the bonnet. The bonnet is a curved top that bolts to the body. The gasket goes between the bonnet and the body. Two more gaskets go in the areas that attach to the valve on the right and left side of the valve after the flange. A disk is in the center of the valve."></a>
        </td>
      </tr>

      <tr>
        <th>Globe</th>
        <td>
          <ul>
            <li>Throttling</li>
            <li>Fully open or closed valve position</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Better sealing compared to gate valve</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Long stem length takes up lot of space</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/globe_valve.png">
          <img src="assets/images/globe_valve.png" alt="Enlarge the diagram of a globe valve with a handwheel at the top, a stem coming down from the handwheel, and the bonnet connecting with the stem. At the bas of the stem is the disc and seat"></a>
        </td>
      </tr>

      <tr>
        <th>Ball</th>
        <td>
          <ul>
            <li>Fully open or closed valve position</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Inexpensive
            <li>Easy to maintain</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Poor throttling<sup>*</sup></li>
          </ul>
        </td>
        <td>
          <a href="assets/images/ball_valve.png">
          <img src="assets/images/ball_valve.png" alt="Enlarge the diagram of a ball valve showing the actuator handle at the top and the packing below. A cross section from the top shows the as the actuator turns the ball rotates to open, throttled, or closed"></a>
        </td>
      </tr>

      <tr>
        <th>Butterfly</th>
        <td>
          <ul>
            <li>On larger pipes</li>
            <li>Fluids/gases having low pressure and suspended solids</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Low weight/size</li>
            <li>Low initial and maintenance cost</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Pressure difference across valve as some portion of the disk is always exposed to flow</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/butterfly_valve.png"> <img src="assets/images/butterfly_valve.png" alt="Enlarge the  diagram of a butterfly valve showing the operator handle to turn. The seat shows where internal disc valve  sits when closed. The disc rotates to fill and close the pipe or rotates sideways to open."></a>
        </td>
      </tr>

      <tr>
        <th>Plug</th>
        <td>
          <ul>
            <li>Gas lines</li>
            <li>Direct flow between different ports</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Compactness in multiport valve</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Poor throttling</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/plug_valve.png">
          <img src="assets/images/plug_valve.png" alt="Enlarge the diagram of a plug valve showing the handle at the top, a greased fitting below the handle, then the stem going to the plug. The plug has a port on one side so it can block, slow, or open the flow. Packing glands are on each side as well as packing around the stem. The cross section from above shows that as the handle turns the flow is closed, throttled, or open."></a>
        </td>
      </tr>

      <tr>
        <th>Diaphragm</th>
        <td>
          <ul>
            <li>Start, regulate, stop fluids that should remain contaminant-free</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Valve not exposed to media in the pipeline</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Expensive</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/diaphragm_valve.png">
            <img src="assets/images/diaphragm_valve.png" alt="Enlarge the diagram of a diaphragm valve showing the handwheel at the top, the wheel connects to the stem. The stem goes through the sleeve and outer bonnet. A compressor and diaphragm are attached with bolts, a stud and sealing bead. This fits on a pipe fitting port with a weir area that raises up in the flow passage of the pipe. The end connections can be fitted onto another pipe." width="150" height="100"></a>
        </td>
      </tr>

      <tr>
        <th>Check</th>
        <td>
          <ul>
            <li>Prevent reverse flow</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Prevents backflow</li>
            <li>Maintains pressure</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Can't be used on pulsating flows</li>
          </ul>
        </td>
        <td>
          <a href="assets/images/check_valve1.png">
            <img src="assets/images/check_valve1.png" alt="Enlarge the diagram of a check valve showing a bonnet cover on the top, the body below with a flow inlet on the left and a flow outlet on the right. in the center is a hinge at the top of the inside of the valve, the disc is connected to the hinge and rests on the seat. The hinge can flip the disc up." width="150" height="100"></a>
        </td>
      </tr>

      <tr>
        <th>Solenoid</th>
        <td>
          <ul>
            <li>Air systems used to supply air to pneumatic valve actuators</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Quick action <br>
            <li>Compact design</li>
          </ul>
        </td>
        <td>
          <ul>
            <li>Signal needs to be continuously on during operation</li>
          </ul>
        </td>
      </tr>
    </tbody>
  </table>
</div>

<p><sup>*</sup>Characterized ball valves are good equal percentage valves and are good for throttling. They also have high close-off pressure.</p>

<p>Source for all valve images above: <a href="https://www.standards.doe.gov/standards-documents/1000/1018-bhdbk-1993-v2/@@images/file">DOE Fundamentals Handbook, Mechanical Science, Volume 2</a></p>

<h2>Performance Ratings</h2>
<p>Testing standards are important for valves, mainly to understand leakage for a given valve type. Leakage allowances are more critical in the petroleum industry but are also important for central plants. A few standards for valve leakage testing are given below.</p>

<h3>American National Standards Institute (ANSI) Fluid Controls Institute (FCI) Standard 70-2: Control Valve Seat Leakage</h3>
<ul>
  <li>Defines a range of six leakage classes for control valves and their testing procedures</li>
  <li>Outlines leakage rate in ml/min and bubbles/min for a range of nominal port diameters</li>
  <li>Most commonly used standard for hot/cold valve applications.</li>
</ul>
<p>Source: <a href="https://store.accuristech.com/standards/fci-70-2-2013?product_id=1851249">ANSI/FCI 70-2-2013 standard</a></p>

<h3>International Organization for Standardization (ISO) Standard 5208: Industrial Valves—Pressure testing of metallic valves</h3>
<ul>
  <li>Outlines different pressure tests and class types for valve types such as globe, plug, check, diaphragm, and butterfly.</li>
  <li>Leakage rate specified in mm3/sec and drops/sec for different rate types.</li>
</ul>
<p>Source: <a href="https://webstore.ansi.org/standards/iso/iso52082015">ISO 5208: 2008/2015 Standard</a></p>

<h3>American Petroleum Institute (API) Standard 598: Valve inspection and testing</h3>
<ul>
  <li>No visible leakage permitted</li>
  <li>Allowable leakage table for liquids and gases depending on valve size</li>
</ul>
<p>Source: <a href="https://www.api.org/products-and-services/standards">API Standard 598</a></p>

<h3>Manufacturers Standardization Society (MSS) Standard MSS-SP-61: Pressure Testing of Valves</h3>
<ul>
  <li>Designed mainly for fully open/closed valves, not control valves</li>
  <li>Leakage rate specified in cc/hr for different nominal pipe diameters.</li>
</ul>
<p>Source: <a href="https://webstore.ansi.org/standards/mss/msssp612013">MSS SP-61-2013</a></p>

<h2>Energy Efficiency Measures</h2>
<h3>Valve Sizing Considerations</h3>
<p>The <a href="https://tayloreng.egnyte.com/dl/ui3Jf0FuWy/EDR_Design_Guidelines_CoolTools_Chilled_Water.pdf_">Chilled Water Plant Design Guide</a> has a detailed section on valve selection criteria. Rules of thumb play a significant role in valve design. One example of a rule of thumb is that if a valve is sized to operate between 60% and 80% open at maximum flow and not less than 20% open at minimum flow, it yields the best flow control result (Source: <a href="https://www.valin.com/resources/blog/rules-thumb-techniques-and-considerations-properly-sizing-control-valves">Valin</a>).</p>

<p>Few important valve sizing considerations from the <a href="https://tayloreng.egnyte.com/dl/ui3Jf0FuWy/EDR_Design_Guidelines_CoolTools_Chilled_Water.pdf_#page=128">Chilled Water Plant Design Guide</a> are listed below. Refer to section 5, pages 14–17 for more details.</p>

<ul>
  <li>Determine <strong>valve pressure drop</strong> such that it is a significant portion of the overall system pressure drop. Oversized valves will cause large flow variations with small change in valve position, while an undersized valve will introduce a large pressure drop.</li>
  <li>Select valve based on pressure drop and <strong>valve flow coefficient (Cv)</strong>.</li>
  <li>Estimate number of <strong>actuation cycles</strong> each valve is likely to be subjected to in a year. </li>
  <li>Clearly specify <strong>operational environment</strong> and performance requirements of each valve.</li>
  <li>Check for <strong>close-off pressure capability</strong>, especially for gate valves.</li>
  <li>Wherever possible, purchase <strong>control valve and actuator as one unit.</strong></li>
</ul>

<h3>Valve Insulation</h3>
<p>Prevention of heat loss through valves is important on steam, hot water, and cold water lines. Valves are also insulated as a safety measure on steam lines. Refer to the U.S. Department of Energy Tip Sheet #17: <a href="https://www1.eere.energy.gov/manufacturing/tech_assistance/pdfs/steam17_valves_fittings.pdf">Installing Removable Insulation on Valves and Fittings</a>. The document includes a table that gives energy savings in Btu/hr for different valve sizes across operating temperatures ranging from 200°–600°F.</p>

<h2>Design Calculators and Tools</h2>
<ul>
  <li><a href="https://www.emerson.com/catalog/ConfiguratorToolsView?locale=en-us&catalogId=20051&langId=-1&qty=1&storeId=20151&key=CONF-START">ASCO Flow Calculator</a></li>
  <li><a href="https://www.swagelok.com/en/toolbox/cv-calculator">Cv Calculator</a></li>
</ul>

<h2>Operation and Training</h2>
<p>Fault identification in control valves is difficult, because they are not always in locations that can be easily seen. It is not uncommon for someone to manually override a valve and keep it in that position indefinitely. Such incidents are diagnosed only when there is a related heating/cooling complaint.</p>

<h3>Methods to Ensure Valves are Functioning Properly</h3>
<p>(Source:<a href="https://www1.eere.energy.gov/femp/pdfs/OM_9.pdf">FEMP Operation and Maintenance Best practices</a>, Chapter 9)</p>

<ul>
  <li>Check the temperature of the heating coil on the direct digital control system. If it is receiving hot water, the value displayed will be in the expected range. Now check if the zone it is serving is calling for heating. If the zone is not calling for heating, then the valve is malfunctioning because of leakage or a manual override. The same procedure can be applied for cooling coils and for bigger systems such as hot/cold water lines from the central plant.</li>
  <li>Fully open a heating/cooling valve and review the temperature reading on both sides of the coil. If the difference is more than 2&deg;– 4&deg;F, the valve or the sensor is malfunctioning.</li>
</ul>

<h2>Case Studies</h2>
<p><a href="https://oaktrust.library.tamu.edu/bitstream/handle/1969.1/6753/ESL-HH-98-06-40.pdf?sequence=4&isAllowed=y">Central Utility Plant at Texas A&M University</a>
  <br>Pressure drop through valves have a significant impact on pump energy consumption. A study by Texas A&M University at their central plant revealed that 30%–50% of primary pump head is consumed by manual and automatic valves operated in partially-opened condition. Researchers estimated that developing a pump management schedule could result in a 40% savings in pump energy.</p>

<h2>Resources</h2>
<ul>
  <li><a href="https://www1.eere.energy.gov/manufacturing/tech_assistance/pdfs/steam17_valves_fittings.pdf">Steam Tip Sheet #17: Install Removable Insulation on Valves and Fittings</a>. January 2012. U.S. Department of Energy Office of Energy Efficiency and Renewable Energy.</li>
  <li><a href="https://www.valin.com/resources/articles/control-valve-sizing-101-rules-thumb">Size Matters: Valve Sizing 101</a>, Jon Monsen. August16, 2012. Valin.</li>
  <li><a href="https://www.documentation.emersonprocess.com/intradoc-cgi/groups/public/documents/reference/d351798x012_11.pdf">Valve Sizing Calculation (Traditional Method)</a></li>

</ul>
