<h1>{{ title }}</h1>

<h2>Minimizing Reheat in Laboratories</h2>

<p>Reheating air that has been overcooled to meet the sensible and latent cooling needs of other spaces in a laboratory building can consume large amounts of energy. The first step to minimizing reheat is to provide the minimum amount of air to the space based on a ventilation risk assessment. The next step is to reset the discharge air temperature to the highest level that meets space cooling and humidity level needs. For more information see <a href="https://buildingretuning.pnnl.gov/documents/pnnl_sa_84186.pdf">Building Re-Tuning Training Guide: AHU Discharge-Air Temperature Control</a>.</p>

<p>When the outside air dewpoint temperature is higher than the desired space dewpoint temperature, moisture will need to be removed from the air. Moisture can be removed using desiccants, or more commonly, by cooling the air below the dewpoint to condense out moisture, often overcooling the air. There are several ways to provide "free" reheat as part of an <a href="https://www.i2sl.org/documents/toolkit/bp_recovery_508.pdf">energy recovery system</a> or using custom designed large cooling coils and reheat coils that <a href="https://www.serdp-estcp.org/Program-Areas/Installation-Energy-and-Water/Energy/Conservation-and-Efficiency/EW-201344">use the leaving water from the cooling coil to provide reheat</a>.</p>

<p>There are alternative, more energy efficient HVAC systems available to minimize or eliminate reheat.</p>

<p>The primary operating mechanism for these systems is the decoupling of the heating or cooling load from ventilation. The following technologies operate using such systems.</p>

<ul>
  <li><strong>Zone cooling and heating coils (ZC):</strong> The system has a single tempered supply air stream, and zone heating and cooling coils or a zone level heat pump located in the supply air ductwork to the lab provide the primary heating and cooling. The temperature of the tempered air stream will be adjusted to minimize or eliminate the requirement for any zone reheat, typically 55 to 72&deg;F.</li>
  <li><strong>Ventilation air with local fan coils (FC):</strong> Similar to zone cooling and heating coils except that heating and cooling occurs with fan coil units instead of being directly attached to the ventilation stream. If the fan-coil is properly implemented there will be no mixing of air between any air-zones.</li>
  <li><strong>Ventilation air with radiant cooling (RC) or chilled beams:</strong> This system uses a tempered supply air stream for ventilation. Radiant panels or chilled beams provide space cooling. Zone heating coils located in the supply air stream provide space heating. The chilled beams decouples space conditioning load from ventilation load by relying on a cold water piping system that circulates water through integral cooling coils. Care should be taken to ensure the chilled beams are maintained a couple degrees above the space dewpoint to avoid any chance of condensation. More information can be found in the document <a href="https://www.i2sl.org/documents/toolkit/bp_chilled-beam_508.pdf" >Chilled beams in Laboratories</a></li>
  <li><strong>Dual-duct with terminal heating (DDTH):</strong> Two separate variable volume supply air streams. Ones with tempered air, and one with cool air, typically around 55&deg;F. A mixing box just upstream of a lab's supply diffusers will adjust airflows from these two air streams based on the space temperature. More cold air will be used as the cooling load in the space increases. DDTH system can be more expensive than other system options and therefore are seldom used.</li>
</ul>

<p>More information can be found in the document <a href="https://www.i2sl.org/documents/toolkit/bp_reheat_508.pdf">Minimizing Reheat Energy Use in Laboratories</a>.</p>

<h4>References</h4>
<ul>
  <li><a href="https://www.i2sl.org/documents/toolkit/bp_reheat_508.pdf">I<sup>2</sup>SL Best Practice Guide: Minimizing Reheat Energy Use in Laboratories</a>.</li>
  <li><a href="https://www.i2sl.org/documents/toolkit/bp_chilled-beam_508.pdf">I<sup>2</sup>SL Best Practice Guide: Chilled Beams in Laboratories: Key Strategies to Ensure Effective Design, Construction, and Operation</a>.</li>
</ul>
