<h1>{{ title }}</h1>

<p>Demand-controlled ventilation (DCV) uses real-time information provided by sensors to vary ventilation rates to directly meet space and occupant needs at a given time. Rather than setting a single, constant ventilation rate based on information only available during system design, a dynamic, demand-based approach employs variable-air-volume (VAV) control in which a range of rates can be used, with real time values determined according to sensed operating data.</p>

<p>The range of rates for the system is determined based on standards ASHRAE Standard 62.1 and ANSI Z9.5 and a <a href="https://smartlabs.i2sl.org/assess.html#lvra">laboratory ventilation risk assessment</a>, which characterizes risk due to hazards present in the lab space. During operation, sensors monitor real-time indoor environmental conditions, such as occupancy, temperature, and concentration of contaminants or total volatile organic compounds (TVOCs) and alert the ventilation control system of space needs. For example, if a pollutant is detected, an alert is triggered to increase the ventilation rate as needed until that pollutant is reduced below a defined concentration.</p>

<p>DCV systems provide the dynamic controls needed to maintain safe environmental conditions within dynamic laboratory environments. DCV systems can identify malfunctioning fume hoods or poor lab practices that could otherwise go undetected and can provide a record of laboratory air cleanliness for reporting purposes. Beyond ensuring safety for occupants, DCV systems improve energy efficiency by preventing unnecessary excess ventilation when no contaminants are present. Stakeholders must weigh the benefits and costs of a DCV system to determine if the superior performance and energy efficiency of the lab is worth the increased complexity and cost.</p>

<img class="img-fluid rounded" src="assets/images/demand_vent_photo_labs.jpg" alt="Photograph of four scientist in lab coats, booties, and hair nets working in front of a fume hood. Three are watching the other scientist open the lid of a container under the hood.">
<p class="caption">
  <strong>Demand-controlled ventilation (DCV) is often connected to occupancy sensors in addition to pollutant sensors.</strong>
</p>

<p>More info about demand control and other techniques for VAV systems can be found in the <a href="https://www.nrel.gov/docs/fy11osti/52017.pdf">Modeling Exhaust Dispersion for Specifying Acceptable Exhaust/Intake Designs</a> document. For a list of energy efficiency recommendations for designing and equipping laboratories, see <a href="https://www.pge.com/assets/pge/docs/save-energy-and-money/rebate-and-incentives/Labs_BestPractices.pdf">High Performance Laboratories</a> from PG&E.</p>

<h2>Resources</h2>
<ul>
  <li><a href="http://www.aircuity.com/wp-content/uploads/Labs21-LBNL-Technical-Study-on-Lab-CDCV-July-2010-.pdf">I<sup>2</sup>SL Best Practice Guide: Laboratory Centralized Demand Controlled Ventilation System Increases Energy Efficiency in Pilot Study</a></li>
</ul>
