<h1>{{ title }}</h1>

<p>Real time measurements of all the parameters that affect the performance of laboratory ventilation effectiveness including the airflow patterns and the resulting flow path of contaminants is not feasible, if not impossible. In such situations Computational Fluid Dynamics (CFD) analysis provides a sound scientific alternative. CFD is a science that deals with the simulation and analysis of fluid flow, heat transfer, mass transfer, and other similar transport processes. CFD is based on laws of Physics such as conservation of mass, momentum, and energy. CFD has been routinely employed in a wide of variety of industrial applications ranging from aerospace to automotive, and data centers to competitive sports. CFD simulations yield a wealth of information, including, but not limited to time-varying three dimensional (3D) distributions of air velocity, pressure, temperature, chemical concentrations, and plume dispersion, for example. This information can guide the HVAC design and help develop efficient and effective design of laboratory ventilation systems. CFD simulations help in visualization of airflow patterns and flow path of contaminants in a 3D space. Such analyses if performed at the early stages of the design can help in identifying potential pitfalls in the HVAC design and help to develop mitigation strategies. Ultimately, these analyses can avoid expensive and time-consuming retrofits after the commissioning and occupancy. CFD analysis can be a valuable tool in designing and optimizing the laboratory ventilation systems and in creating safe, energy efficient laboratories of the next century.</p>

<h2>CFD Analysis of a Laboratory – A Case Study</h2>
<p>A recent CFD study of a typical laboratory space indicated that the contaminant distribution can be highly non-uniform despite of the "well mixed" airflow patterns. Such non-uniformity especially in the breathing zone can expose occupants to various degrees of health risks. This analysis showed occupants closer to the exhaust grille can be exposed to a higher level contaminant concentration than those closer to the source of contaminants. Furthermore, this study indicated that monitoring of the laboratory environment using concentration levels in the exhaust duct can compromise the safety of occupants. Due to highly non-uniform nature of the contaminant distribution, monitoring in the exhaust duct may underestimate the chemical exposure (dose) for some occupants. However, a simple modification such as an addition of an extra exhaust grille can significantly affect the contaminant distribution in the space resulting in reduced contaminant concentration levels and lower chemical exposure (dose) of occupants. Another CFD study emphasized that the design of HVAC system can more significantly influence the contaminant exposure levels than just air changes per hour (ACH). Under certain circumstances high ACH can pose higher risk of chemical exposure than low ACH. It showed that CFD analysis can be employed to analyze and compare ventilation effectiveness of various HVAC designs.</p>

<h2>Spread Index (SI) – A Measure of Ventilation Effectiveness for Laboratories (VEL)</h2>
<p>A laboratory ventilation system should limit the spread of contaminants and quickly purge the chemicals from a lab space to bring the concentrations below certain acceptable level determined by EH&S personnel and regulatory guidelines. The spread of contaminants is a volumetric phenomenon which is not limited to a few points in a laboratory space. Spread Index (SI) is a CFD based ventilation effectiveness which quantifies the extent the lab volume occupied by an unacceptable level of concentration which is presumably the high risk concentration threshold (TC). Spread Index helps in visualizing spread of contaminants in a 3D lab space, and further helps in optimizing the design and operation of laboratory ventilation system to maximize ventilation effectiveness.</p>

<p>Analysis of Spread Index (SI) for a typical ventilation dominated laboratory space indicated the volume of the room occupied the chemical vapors above certain threshold concentration level increases with the release/evaporation of the chemicals, reaches its peak until the release is stopped, and then, shows sharp decline. The Purge Time (PT) – the time required to bring the concentration levels below certain acceptable threshold depends on the nature of the contaminant distribution. It would take longer to clear the trapped vapors in the space such as between the cabinets and beams. However, just addition of an extra exhaust grill can significantly reduce the levels of Spread Index (SI).</p>

<h2>Steps for Airflow Management Analysis</h2>
<p>The following procedure is mostly related to ventilation dominated labs; however, those can be applied to cooling load and fume hood dominated labs.</p>
<ul>
  <li>Perform the risk analysis and identify worst scenarios for the high-risk contaminant, its associated generation rate, and a typical location for the release of the contaminant.</li>
  <li>Determine a typical layout of a lab including the furniture layout to identify possible obstructions to airflow, locations of supply and return, and probable locations where occupants would routinely be present.</li>
  <li>Determine the required minimum ventilation supply air rate based on the dilution theory without adding any safety factors.</li>
  <li>Perform CFD analysis to optimize spread index and minimize occupant exposure.</li>
  <li>In the case of cooling load dominated laboratories, follow ASHRAE 55 thermal comfort indices (PMV and PPD) to determine the thermal comfort of occupants. Please note the CFD analysis should reveal the hot and cold zones in a space with a distribution of PMV and PPD. The goal of the ventilation system is to maximize the thermal comfort of occupants in the occupied zone.</li>
  <li>Perform similar analysis with different number, location, and type of supply diffusers and number and location of return grilles.</li>
  <li>After performing the above optimization analysis, if required, increase the supply airflow rate to the next level.</li>
</ul>

<h2>Figures</h2>
<img class="d-block img-fluid mx-auto" src="assets/images/cfd_figure1.png" alt="Image of four analyses, the scale goes from blue, blue-green, green, yellow, orange, and red. The scale starts at 0 which is the blue in increases to 26, red. The first chart, labeled 4 ACH, shows a large area of red in the laboratory. The second chart, labeled 6 ACH, shows the area shifted more towards the right. The third chart, labeled 8 ACH, shows a red swatch from the back right side of the lab image to the front. The fourth chart, labeled ACH 10, shows the red swatch near more of the front and center of the room.">
<p class="caption">
  <strong>Distribution of contaminant concentration at the breathing zone after 720 s of release of contaminant shows increasing ACH does not create "well-mixed" uniform concentrations and would not necessarily reduce the exposure risk. CFD analysis is performed by AnSight LLC, Ann Arbor, MI, USA.</strong>
</p>

<img class="d-block img-fluid mx-auto mt-5" src="assets/images/cfd_figure2.png" alt="Image of four analyses showing the spread of contamination in a laboratory. The The contaminant is red and shown as a 3D cloud. The first chart, labeled 4 ACH and 33&#37;, shows a large area of red in the laboratory. The second chart, labeled 6 ACH and 27&#37;, shows the area shifted more towards the right. The third chart, labeled 8 ACH and 19&#37;, shows a red swatch from the back right side of the lab image to the front. The fourth chart, labeled ACH 10 and 11&#37;, shows the red swatch near more of the front and center of the room.">
<p class="caption">
  <strong>Cloud of 25 ppm concentration showing the spread after 720s release of contaminant shows contaminant spread is a volumetric phenomenon. Increasing ACH would help in minimizing the Spread Index, however, the location of the highest concentration depends on several HVAC related factors. CFD analysis is performed by AnSight LLC, Ann Arbor, MI, USA.</strong>
</p>

<img class="d-block img-fluid mx-auto mt-5" src="assets/images/cfd_figure3.png" alt="Image of four analyses. 2 of the charts use a color scale. The scale goes from blue, blue-green, green, yellow, orange, and red. The scale starts at 0 which is the blue in increases to 26, red. The other two charts show the contaminant cloud as a 3D red cloud. The set on the left has 2 exhaust grilles and the set on the right has 3. The image on the right shows a smaller red colored area and a smaller 3D cloud.">
<p class="caption">
  <strong>Distribution of contaminant concentration at the breathing zone after 720 s of release of contaminant for a typical laboratory setup with two and three exhaust grilles shows location and number of exhaust grilles can significantly impact the ventilation effectiveness. CFD analysis is performed by AnSight LLC, Ann Arbor, MI, USA.</strong>
</p>

<img class="d-block img-fluid mx-auto mt-5" src="assets/images/cfd_figure4.png" alt="Line chart showing the bottom axis as time in minutes from 0 to 60. The side axis is spread index from 0 to 0.3. A dotted red line show the two grilles (PT=420s) over time. It rises to 0.1 a little before 5 minutes and peaks at around 12.5 minutes and ~27 SI. The three grilles (PT=720s) is shown with a solid red line and reaches 0.1 at nearly the same as the other but does not rise as high. It peaks at around 12.5 minutes but reaches ~16.5 SI. They both drop back to 0 SI in the 300 s range, between 20 and 25 minutes.">
<p class="caption">
  <strong>Variation of Spread Index (SI) with time for two versus three exhaust grilles shows just addition of a grille can significantly improve the ventilation effectiveness, however, the trapped vapors between the cabinets would require longer time to purge the lab space. CFD analysis is performed by AnSight LLC, Ann Arbor, MI, USA.</strong>
</p>

<img class="d-block img-fluid mx-auto mt-5" src="assets/images/cfd_figure5.png" alt="3 line charts showing exposure to individuals in different locations of the laboratory and testing 2 grilles and 3 grilles. The bottom axis as time in minutes from 0 to 60. The side axis is chemical exposure (PPM-minute). At each location the 3 gilles has a lower exposure, but each chart varies someone based on the location of the individual.">
<p class="caption">
  <strong>Variation of occupant exposure (dose) with time for the occupants located at three different locations shows just addition of a grille can significantly reduce the occupant exposure, however, the individual exposure levels are location dependent. CFD analysis is performed by AnSight LLC, Ann Arbor, MI, USA.</strong>
</p>
